<!doctype html>
<html lang="en" data-tab="Unit">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Boiler Troubleshooting</title>
<style>
:root{
  --VH:1vh; --VW:1vw; --bz:1;
  --bg:#141a21; --panel:#1d252f; --panel2:#243040; --line:#33414f; --ink:#e8edf2; --dim:#8fa1b3;
  --yellow:#f5c400; --red:#e5483b; --green:#38c172; --blue:#4aa3df; --metal:#2c3845; --metal2:#3a4958;
  --head:"Bahnschrift","DIN Alternate","Arial Narrow","Helvetica Neue",Arial,sans-serif;
  --body:"Segoe UI","Helvetica Neue",Arial,sans-serif;
  --mono:"Consolas","SF Mono","Menlo","Courier New",monospace;
}
*{box-sizing:border-box}
html,body{height:100%;margin:0}
body{background:var(--bg);color:var(--ink);font:14px/1.45 var(--body);display:flex;flex-direction:column;min-width:1100px}
button{font:inherit;color:inherit;cursor:pointer}
button:focus-visible,select:focus-visible{outline:2px solid var(--yellow);outline-offset:2px}

header{display:flex;align-items:center;gap:20px;padding:10px 18px;background:#10151b;border-bottom:3px solid var(--yellow)}
h1{font:700 22px/1 var(--head);letter-spacing:.06em;text-transform:uppercase;margin:0;white-space:nowrap}
h1 small{display:block;font:600 11px/1.2 var(--body);letter-spacing:.14em;color:var(--yellow);margin-top:3px}
#lvlTabs{display:flex;gap:6px;flex:1}
.lvl{background:var(--panel);border:1px solid var(--line);border-radius:3px;padding:6px 12px;font:700 13px var(--head);letter-spacing:.05em;color:var(--dim)}
.lvl.on{background:var(--yellow);color:#111;border-color:var(--yellow)}
.lvl.done::after{content:" ✓";color:var(--green)}
.lvl.on.done::after{color:#0a5a2a}
.hud{display:flex;gap:18px;font:600 13px var(--head);letter-spacing:.05em;text-transform:uppercase;color:var(--dim)}
.hud b{color:var(--ink);font-family:var(--mono);font-size:15px;margin-left:4px}
#strikes b.bad{color:var(--red)}

main{flex:1;display:grid;grid-template-columns:1fr 380px;gap:14px;padding:14px;min-height:0}
.left{display:flex;flex-direction:column;min-width:0;min-height:0}
.tabs{display:flex;gap:2px}
.tab{background:var(--panel);border:1px solid var(--line);border-bottom:none;border-radius:4px 4px 0 0;padding:8px 18px;font:700 13px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--dim)}
.tab.on{background:var(--panel2);color:var(--yellow)}
.view{flex:1;background:var(--panel2);border:1px solid var(--line);border-radius:0 4px 4px 4px;padding:10px;min-height:0;display:flex;flex-direction:column}
.view[hidden]{display:none}
.view svg{width:100%;height:auto;max-height:100%;flex:1;min-height:0}
.legend{display:flex;flex-wrap:wrap;gap:6px 18px;font-size:12px;color:var(--dim);padding:6px 4px 0}
.legend i{display:inline-block;width:10px;height:10px;border-radius:50%;margin-right:6px;vertical-align:-1px}

.term{cursor:pointer}
.term circle.hit{fill:#c9d3dd;stroke:#10151b;stroke-width:2}
.term:hover circle.hit{fill:var(--yellow)}
.term text{font:600 15px var(--mono);fill:var(--ink)}
.term circle.pad{fill:transparent}
.box{fill:var(--metal);stroke:var(--metal2);stroke-width:2}
.boxlabel{font:700 17px var(--head);letter-spacing:.08em;fill:var(--dim);text-transform:uppercase}
.sub{font:14px var(--body);fill:var(--dim)}
.ring-r{fill:none;stroke:var(--red);stroke-width:4}
.ring-b{fill:none;stroke:#ffffff;stroke-width:4;stroke-dasharray:4 3}
.sch .w{stroke:#b9c6d3;stroke-width:2;fill:none}
.sch .lv{stroke:var(--blue)}
.sch .hv{stroke:#e8a33b}
.sch text{font:600 12px var(--mono);fill:var(--ink)}
.sch .t{font:700 12px var(--head);letter-spacing:.08em;fill:var(--dim);text-transform:uppercase}
.sch .p{fill:#10151b;stroke:#b9c6d3;stroke-width:2}
.sch .n{fill:var(--yellow);font:700 11px var(--mono)}

aside{display:flex;flex-direction:column;gap:12px;min-height:0;overflow-y:auto;padding-right:2px}
.card{background:var(--panel);border:1px solid var(--line);border-radius:4px;padding:12px}
.card h2{margin:0 0 8px;font:700 13px var(--head);letter-spacing:.12em;text-transform:uppercase;color:var(--yellow)}
#ticket p{margin:0 0 6px}
#ticket .site{color:var(--dim);font-size:12px}
.status{display:grid;grid-template-columns:auto 1fr;gap:3px 12px;font-size:13px}
.status span:nth-child(odd){color:var(--dim)}
.status b{font-family:var(--mono);font-weight:600}
.ok{color:var(--green)}.warn{color:var(--yellow)}.bad{color:var(--red)}

.meter{background:#e4b800;border-radius:10px;padding:12px;color:#111;box-shadow:inset 0 0 0 3px #b99300}
.meter h2{color:#111}
#lcd{background:#b8c9a8;color:#1a2414;border-radius:4px;font:600 30px/1 var(--mono);text-align:right;padding:12px 10px;letter-spacing:.02em;min-height:56px;border:3px solid #7d8c6f}
#lcd.err{color:#8b1a10}
#lcdSub{font:11px var(--mono);color:#1a2414;margin:4px 2px 0;min-height:15px}
.modes{display:grid;grid-template-columns:repeat(3,1fr);gap:6px;margin:10px 0 8px}
.mode{text-transform:none;background:#222;color:#fff;border:none;border-radius:4px;padding:8px 4px;font:700 13px var(--head);letter-spacing:.04em}
.mode.on{background:#fff;color:#111;box-shadow:0 0 0 3px #111}
.probes{display:flex;justify-content:space-between;align-items:center;font:600 12px var(--mono)}
.pr{display:inline-block;width:10px;height:10px;border-radius:50%;margin-right:5px;vertical-align:-1px}
.pr.r{background:var(--red)}.pr.k{background:#111;border:1px solid #fff}
.sm{background:#222;color:#fff;border:none;border-radius:3px;padding:4px 10px;font-size:12px}
.row{display:flex;gap:8px;align-items:center;flex-wrap:wrap}
select{background:#10151b;color:var(--ink);border:1px solid var(--line);border-radius:3px;padding:6px;font:inherit;flex:1;min-width:0}
.btn{background:var(--metal2);border:1px solid #51657a;border-radius:3px;padding:7px 12px;font:700 12px var(--head);letter-spacing:.07em;text-transform:uppercase}
.btn:hover{background:#486076}
.btn.go{background:var(--yellow);border-color:var(--yellow);color:#111}
.btn.go:hover{background:#ffd633}
.sw{display:flex;align-items:center;justify-content:space-between;width:100%;padding:9px 12px}
.sw em{font-style:normal;font-family:var(--mono);padding:2px 8px;border-radius:2px;background:#10151b}
.sw.on em{color:var(--green)}.sw.off em{color:var(--red)}
.tools{display:grid;gap:8px}
#log{height:260px;overflow-y:auto;font-size:12.5px;display:flex;flex-direction:column;gap:5px}
#log div{padding-left:8px;border-left:3px solid var(--line)}
#log .s{border-color:var(--red);color:#ffb3ac}
#log .g{border-color:var(--green)}
#log .h{border-color:var(--blue);color:#bfe1f7}
#guide table{border-collapse:collapse;font-size:12.5px;width:100%}
#guide td{padding:2px 0;border-bottom:1px solid var(--line)}
#guide td:last-child{text-align:right;font-family:var(--mono);color:var(--yellow)}
#guide.hide{display:none}

#modal{position:fixed;top:0;right:0;bottom:0;left:0;background:rgba(8,11,15,.82);display:flex;align-items:center;justify-content:center;z-index:9}
#modal[hidden]{display:none}
.sheet{background:var(--panel);border:2px solid var(--yellow);border-radius:6px;padding:26px 30px;width:min(520px,calc(92 * var(--VW)))}
.sheet h3{margin:0 0 4px;font:700 26px var(--head);letter-spacing:.06em;text-transform:uppercase}
.sheet .kick{color:var(--yellow);font:700 12px var(--head);letter-spacing:.16em;text-transform:uppercase;margin-bottom:8px}
.sheet p{margin:8px 0}
.stars{font-size:34px;color:var(--yellow);letter-spacing:6px;margin:6px 0}
.stars span.off{color:#41505f}
.sheet table{width:100%;border-collapse:collapse;margin:10px 0 16px;font-size:13px}
.sheet td{padding:3px 0;border-bottom:1px solid var(--line)}
.sheet td:last-child{text-align:right;font-family:var(--mono)}
.sheet .row{justify-content:flex-end;margin-top:6px}

.scroll{flex:1;min-height:0;overflow:auto}
#unitSvg{display:block;flex:none;max-height:none;height:auto;min-height:0;width:100%}
.tabs{align-items:flex-end}
.zoom{margin-left:auto;display:flex;gap:8px;align-items:center;font:700 12px var(--head);letter-spacing:.1em;text-transform:uppercase;color:var(--dim);padding-bottom:6px}
.zoom[hidden]{display:none}
.zoom span{font-family:var(--mono);min-width:44px;text-align:center;color:var(--ink)}
.zb{background:var(--metal2);border:1px solid #51657a;border-radius:3px;width:30px;height:28px;font:700 18px/1 var(--head);padding:0}
.zb:hover{background:#486076}

#specBody{padding:6px 10px;max-width:880px}
#specBody h3{margin:18px 0 6px;font:700 14px var(--head);letter-spacing:.12em;text-transform:uppercase;color:var(--yellow)}
#specBody h3:first-child{margin-top:6px}
#specBody table{border-collapse:collapse;width:100%;font-size:14px}
#specBody th{font:700 12px var(--head);letter-spacing:.1em;text-transform:uppercase;color:var(--dim);text-align:right;padding:4px 10px;border-bottom:2px solid var(--line)}
#specBody th:first-child,#specBody td:first-child{text-align:left}
#specBody td{padding:6px 10px;border-bottom:1px solid var(--line);text-align:right;font-family:var(--mono)}
#specBody td:first-child{font-family:var(--body)}
#specBody p{color:var(--dim);font-size:13px;margin:6px 0 0}

#unitSvg.nowires .wr{display:none}
#wireTog{padding:4px 12px;margin-right:10px}
.lvl{white-space:nowrap;padding:6px 9px}#lvlTabs{flex-wrap:nowrap}

#setTabs{display:flex;gap:4px}.setbtn{background:var(--panel);border:1px solid var(--line);border-radius:3px;padding:6px 10px;font:700 12px var(--head);letter-spacing:.06em;text-transform:uppercase;color:var(--dim);white-space:nowrap}.setbtn.on{background:var(--blue);color:#06121c;border-color:var(--blue)}header{gap:14px}

.lvl{padding:6px 7px;font-size:12px}header{gap:12px}.hud{gap:12px}.hud b{margin-left:3px}.hud span{white-space:nowrap}
#phaseRow[hidden]{display:none}

#picSvg{display:block;width:100%;height:auto}
.pl{font:600 13px var(--body);fill:#8fa1b3}.sl{font:700 12px var(--head);letter-spacing:.06em;fill:var(--ink);paint-order:stroke;stroke:#10151b;stroke-width:3px}
.spot{cursor:pointer}.spot .pad{fill:transparent}.spot:hover circle:not(.pad):not(.ring){stroke:#fff}
#picPanel{display:grid;grid-template-columns:1.2fr 1fr 1.2fr;gap:12px;padding:12px 4px}
.pc{background:var(--panel);border:1px solid var(--line);border-radius:4px;padding:10px 12px}
.pc h3{margin:0 0 8px;font:700 13px var(--head);letter-spacing:.12em;text-transform:uppercase;color:var(--yellow)}
.pc .dim,.dim{color:var(--dim);font-size:12.5px}.pc p{margin:6px 0}
.gl{display:flex;justify-content:space-between;align-items:baseline;padding:4px 0;border-bottom:1px solid var(--line)}
.gl .big{font:700 24px var(--mono)}
.pc .status{grid-template-columns:auto 1fr}
header{flex-wrap:wrap;row-gap:6px}.hud{margin-left:auto}#lvlTabs{display:flex;gap:3px;flex-wrap:wrap}

.unitnav{display:flex;flex-wrap:wrap;gap:6px;align-items:center;padding:6px 2px 8px}
.unitnav .chip{background:var(--panel);border:1px solid var(--line);border-radius:3px;padding:5px 10px;font:700 12px var(--head);letter-spacing:.06em;text-transform:uppercase;color:var(--dim);cursor:pointer}
.unitnav .chip.on{background:var(--yellow);color:#10151b;border-color:var(--yellow)}
.unitnav select{background:var(--panel);color:var(--text,#e6edf3);border:1px solid var(--line);border-radius:3px;padding:5px 8px;font:600 12.5px var(--head);margin-left:auto;max-width:260px}
.term.flash .hit{transform-box:fill-box;transform-origin:center;animation:tflash .5s ease-in-out 4}
@keyframes tflash{50%{transform:scale(2);fill:#ffd23f}}
.plate{max-width:520px;margin:18px auto;padding:20px 24px;background:#cfd6dc;color:#1a222b;border:4px solid #7b8794;border-radius:6px;box-shadow:inset 0 0 0 2px #e9edf0}
.plate h3{margin:0 0 4px;font:800 18px var(--head);letter-spacing:.14em;text-transform:uppercase;color:#1a222b}
.plate .plm{font:600 14px var(--mono);margin-bottom:12px;color:#33414f}
.plate .plr{font:600 15px var(--mono);padding:7px 0;border-top:1px solid #9aa6b1}
.plate.sunworn{background:radial-gradient(ellipse at 70% 72%,#e6ddc8 0,#d9d4c6 28%,rgba(207,214,220,0) 62%),#cfd6dc}
.plate .plWorn{color:#5d6670}.plate .plFade{opacity:.35;filter:blur(.6px)}
.plate .plSmudge{display:inline-block;width:52px;height:15px;vertical-align:-2px;border-radius:7px;background:radial-gradient(ellipse,#b3aa96 0,#c9c2b0 55%,rgba(201,194,176,0) 100%);filter:blur(1px)}
.plate .dim{color:#46525e;font-size:12.5px;margin-top:12px}
#unitScroll::after{content:"";display:block;height:calc(50 * var(--VH));flex:none}

.pchip{background:#0f1419;color:#e6edf3;border:1px solid #3a4756;border-radius:3px;padding:3px 8px;font:600 12px var(--mono);cursor:pointer}
.pchip.sel{outline:2px solid #ffd23f}

@keyframes pcspin{to{transform:rotate(360deg)}}
@keyframes pcshake{0%{transform:translate(0,0)}25%{transform:translate(1.4px,-1px)}50%{transform:translate(-1.2px,.8px)}75%{transform:translate(1px,1.2px)}100%{transform:translate(0,0)}}
.spin.on{animation:pcspin var(--d,.4s) linear infinite}
.shake.on{animation:pcshake .16s linear infinite}.shake.on.hum{animation-duration:.07s}.shake.hum rect:first-child{stroke:#e5483b}
@media (prefers-reduced-motion:reduce){.spin.on,.shake.on{animation:none}}

.cstate{transition:opacity .6s;pointer-events:none}

/* ---- thermostat tab ---- */
.ts-wrap{display:flex;gap:28px;padding:22px;align-items:flex-start;flex-wrap:wrap}
.ts-dev{width:300px;background:linear-gradient(#eef1f4,#cfd6dd);border:2px solid #9aa6b2;border-radius:26px;padding:22px 20px 18px;box-shadow:0 8px 24px #0008, inset 0 2px 0 #fff}
.ts-screen{border-radius:14px;background:#0d1822;border:2px solid #25343f;padding:12px 16px 14px;text-align:center;color:#cfe6f5;font-family:var(--mono);transition:background .3s}
.ts-screen.cool{background:#0b3a63;box-shadow:inset 0 0 28px #3aa7ff66}
.ts-screen.idle{background:#133021}
.ts-screen.off{background:#1a1f25;color:#6c7a88}
.ts-room{font-size:13px;text-align:left}
.ts-setlbl{font-size:11px;letter-spacing:.14em;text-transform:uppercase;opacity:.7;margin-top:4px}
.ts-set{font-size:78px;line-height:1;font-weight:700}.ts-set span{font-size:24px;vertical-align:top;margin-left:2px}
.ts-state{font:700 12px var(--head);letter-spacing:.14em;margin-top:6px}
.ts-pad{display:flex;gap:14px;justify-content:center;margin:16px 0 12px}
.ts-b{background:linear-gradient(#fff,#d8dee4);border:1px solid #8793a0;border-radius:10px;color:#26323d;font:700 20px var(--head);width:72px;height:46px;box-shadow:0 2px 0 #7e8a96}
.ts-b:active{transform:translateY(2px);box-shadow:none}
.ts-b.wide{font-size:13px;letter-spacing:.08em;width:78px;height:36px}
.ts-row{display:flex;gap:8px;align-items:center;justify-content:center;color:#3c4a57;font:700 11px var(--head);letter-spacing:.1em}
.ts-side{flex:1;min-width:300px;max-width:460px;display:flex;flex-direction:column;gap:12px}
.ts-term{display:flex;gap:10px;align-items:center;padding:5px 0;border-top:1px solid var(--line)}
.ts-term span{flex:1}
.tc{font:700 13px var(--mono);font-style:normal;min-width:30px;text-align:center;border-radius:4px;padding:2px 6px;color:#111}
.tc.r{background:#e5483b;color:#fff}.tc.y{background:#f5c400}.tc.g{background:#38c172}.tc.c{background:#4aa3df}
.ts-led{width:12px;height:12px;border-radius:50%;background:#3b4652;display:inline-block}
.ts-led.on{background:#38e08a;box-shadow:0 0 8px #38e08a}

#unitSvg .wrhit{fill:none;pointer-events:stroke;cursor:pointer}
#unitSvg.nowires .wrhit{display:none}
#unitSvg.tracing .wr{opacity:0;transition:opacity .15s}
#unitSvg.tracing .wr.sel{opacity:1;stroke-width:5.5;filter:drop-shadow(0 0 4px #fff)}
#unitSvg.tracing .wrhit{pointer-events:none}
#unitSvg.tracing .wr.sel + .wrhit{pointer-events:stroke}
#picSvg.wide .sl{font-size:14px;stroke-width:3.5px}#picSvg.wide .pl{font-size:15px}
@keyframes dflow{to{stroke-dashoffset:-28}}.dflow{animation:dflow .9s linear infinite}.cdrip{animation:dflow .55s linear infinite}
.spot.hid .pad{fill:transparent;pointer-events:all}.spot.hid:hover .hv{opacity:.75}.spot.hid:focus{outline:none}.spot.hid:focus .hv{opacity:.75}

@keyframes rfc{to{stroke-dashoffset:-26.1}}@keyframes rfh{to{stroke-dashoffset:-36.2}}.rfC{animation:rfc .45s linear infinite}.rfH{animation:rfh .66s linear infinite}

/* phones and small tablets: single column, normal page scroll, bigger touch targets */
button,select,.spot,.term,.wrhit{touch-action:manipulation;-webkit-tap-highlight-color:transparent}
/* phone view: set by the View button (and automatically on narrow screens) */
html.phone body{min-width:0;height:auto;min-height:100%}
html.phone{height:auto}
html.phone header{padding:8px 10px;gap:8px;row-gap:6px}
html.phone h1{font-size:18px;white-space:normal}
html.phone #setTabs,html.phone #lvlTabs{flex-wrap:wrap;gap:4px}
html.phone .setbtn,html.phone .lvl,html.phone .btn,html.phone .mode,html.phone .pchip,html.phone .chip,html.phone .unitnav .chip,html.phone .zb,html.phone .sm{min-height:40px}
html.phone .lvl{padding:8px 11px}
html.phone .hud{margin-left:0;width:100%}
html.phone main{display:flex;flex-direction:column;gap:10px;padding:8px;min-height:0}
html.phone .left{min-height:0}
html.phone .tabs{flex-wrap:wrap;gap:3px}
html.phone .tab{padding:10px 12px;font-size:12px;border-bottom:1px solid var(--line);border-radius:4px}
html.phone .tabs .zoom{margin-left:0;width:100%}
html.phone .view{border-radius:4px;min-height:0;padding:6px}
html.phone .view .scroll{max-height:calc(72 * var(--VH));-webkit-overflow-scrolling:touch}
html.phone aside{overflow:visible;padding-right:0}
html.phone #modal{align-items:flex-start;overflow:auto;padding:10px}
html.phone .sheet{padding:18px 16px;width:100%;max-height:none;margin:auto}
html.phone .sheet h3{font-size:22px}
html.phone .ts-side{min-width:0;flex:1 1 100%;max-width:none}
html.phone select{min-height:40px}
html.phone .unitnav{flex-wrap:wrap}
html.phone .unitnav select{flex:1 1 100%}
html.phone body{max-width:480px;margin:0 auto;box-shadow:0 0 0 1px var(--line)}
html.phone .lvlsel{width:100%;min-width:0}
html.phone #lvlTabs{flex:1 1 100%}
html.phone .sheet.wide{width:100%}
html.phone header .btn{flex:1 1 auto}
#viewBtn{white-space:nowrap}

/* the repair minigames get nearly the whole window */
.sheet.wide.big{width:min(1240px,calc(97 * var(--VW)));max-height:calc(96 * var(--VH));overflow:auto;padding:14px 22px 16px}
.sheet.big h3{margin:2px 0 4px;font-size:22px}
.sheet.big svg{max-height:calc(96 * var(--VH) - 200px);margin:0 auto}
.sheet.big svg,.sheet.big canvas{box-shadow:0 0 0 1px var(--line)}
html.phone .sheet.big{width:100%;max-height:none;padding:14px 12px}
html.phone .sheet.big svg{max-height:none}

/* instructor job */
.sheet.wide{width:min(780px,calc(96 * var(--VW)));max-height:calc(92 * var(--VH));overflow:auto}
.fld{margin:10px 0}.fld>label{display:block;font:700 12px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--yellow);margin-bottom:4px}
.fld input[type=text],.fld input[type=password],.fld input[type=email],.fld textarea{width:100%;box-sizing:border-box;background:#10151b;color:var(--ink);border:1px solid var(--line);border-radius:3px;padding:8px;font:inherit}
.fld textarea{resize:vertical;font-family:var(--mono);font-size:12.5px}
.iErr{color:var(--red);margin:6px 0;min-height:1em;font-size:13px}.ihr{border:0;border-top:1px solid var(--line);margin:14px 0}
.ifaults{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:10px}
.ifaults fieldset{border:1px solid var(--line);border-radius:4px;margin:0;padding:6px 10px 8px;min-width:0}
.ifaults legend{font:700 12px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--dim);padding:0 4px}
.chk{display:flex;gap:8px;align-items:flex-start;padding:3px 0;font-size:13px;cursor:pointer}.chk input{margin-top:3px}

#ticket{font-size:15px}
#ticket p{margin:0 0 10px}

.lvlsel{background:var(--panel);color:var(--ink);border:1px solid var(--line);border-radius:3px;padding:8px 10px;font:700 13px var(--head);min-width:260px;max-width:100%}
#lvlTabs{flex-wrap:wrap}
.lvlsel{width:300px;flex:none}#lvlTabs{flex:none}

/* show only the tools each screen needs */
html:not([data-tab="Unit"]) #cardMeter,html:not([data-tab="Unit"]) #cardClamp{display:none}
html:not([data-tab="Unit"]):not([data-tab="Pic"]):not([data-tab="Therm"]) #cardCtl,html:not([data-tab="Unit"]):not([data-tab="Pic"]):not([data-tab="Therm"]) #cardStatus{display:none}
html:not([data-tab="Unit"]):not([data-tab="Pic"]) #cardParts{display:none}
/* on the other screens the log can be shorter so the controls stay in view */
html[data-tab="Pic"] #log,html[data-tab="Therm"] #log{height:130px}
html[data-tab="Schem"] #log,html[data-tab="Order"] #log,html[data-tab="Plate"] #log,html[data-tab="Spec"] #log{height:340px}

/* no 24 V at the thermostat: the screen is dead */
.ts-screen.dead{background:#06090c;border-color:#1a232b;box-shadow:inset 0 0 40px #000;color:transparent}
.ts-screen.dead>*{visibility:hidden}
.ts-dev.dead .ts-b{opacity:.45}

.gdual{display:grid;grid-template-columns:1fr 1fr;gap:10px}
.gct{font:700 11px var(--head);letter-spacing:.1em;text-transform:uppercase;color:var(--yellow);margin-bottom:2px;min-height:1em}
html.phone .gdual{grid-template-columns:1fr}

/* smartboard view: the whole page is scaled up so it reads from across the room, with big touch targets */
html.board{--VH:calc(1vh / var(--bz));--VW:calc(1vw / var(--bz))}
html.board body{zoom:var(--bz);height:calc(100vh / var(--bz));min-width:0}
html.board .btn,html.board .tab,html.board .lvl,html.board .setbtn,html.board .mode,html.board .chip,html.board .pchip,html.board .zb,html.board select{min-height:44px}
html.board .tab{padding:12px 20px}
html.board .sheet{padding:30px 34px}
#bzBox{display:none;gap:4px;align-items:center}html.board #bzBox{display:inline-flex}

html:is([data-tab="Schem"],[data-tab="Order"],[data-tab="Plate"],[data-tab="Spec"]) #cardLog{display:none}
html[data-tab="Unit"] #cardCtl{order:1}
html[data-tab="Unit"] #cardStatus{order:2}
html[data-tab="Unit"] #cardMeter{order:3}
html[data-tab="Unit"] #cardClamp{order:4}
html[data-tab="Unit"] #cardParts{order:5}
html[data-tab="Unit"] #cardLog{order:6}
html[data-tab="Unit"] #guide{order:7}

.irow{display:grid;grid-template-columns:repeat(auto-fit,minmax(170px,1fr));gap:10px}.irow input{width:100%;box-sizing:border-box}

.ifaults{grid-template-columns:1fr}
.igrp{border:1px solid var(--line);border-radius:4px;padding:0 10px}
.igrp summary{cursor:pointer;font:700 12px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--ink);padding:10px 0}
.igrp[open] summary{border-bottom:1px solid var(--line);margin-bottom:6px}
.igrp[open]{padding-bottom:8px}

html.phone #unitScroll::after{height:calc(8 * var(--VH))}
html.phone #unitScroll{max-height:calc(78 * var(--VH))}
html.phone .tab{padding:6px 9px;font-size:11px}
html.phone .unitnav .chip{min-height:32px;padding:5px 9px;font-size:11px}
html.phone .unitnav{gap:4px;margin-bottom:4px}
html.phone .unitnav select{flex:1 1 100%;min-height:34px}
html.phone .tabs .zoom .btn,html.phone .tabs .zoom .zb{min-height:34px}
html.phone[data-tab="Unit"] aside{display:contents}
html.phone[data-tab="Unit"] #cardMeter{order:-1}

#tabSel{display:none}
html.phone #tabSel{display:block;width:100%;font:700 14px var(--head);letter-spacing:.06em;text-transform:uppercase;min-height:44px}
html.phone .tabs .tab{display:none}

#setSel{background:var(--panel);border:1px solid var(--line);border-radius:3px;padding:6px 10px;font:700 12px var(--head);letter-spacing:.06em;text-transform:uppercase;color:var(--ink);min-width:190px}
html.phone #setSel{width:100%}
html.phone #picPanel{grid-template-columns:1fr;gap:10px;padding:10px 0}
html.phone #picPanel .pc{width:100%;box-sizing:border-box}
html.phone #picPanel .row{flex-wrap:wrap}
html.phone #viewPic .scroll{max-height:none;overflow:visible}
/* no white selection or focus outlines on clicked components */
svg *:focus,svg *:focus-visible,svg:focus,[tabindex]:focus{outline:none!important}
#picSvg .ring{display:none!important}
.spot.hid:focus .hv{opacity:0}
@media (hover:none){.spot.hid:hover .hv{opacity:0}}
*{-webkit-tap-highlight-color:transparent}

.rsWrap{overflow:auto;max-height:55vh;border:1px solid var(--line);border-radius:4px}
.rsTbl{width:100%;border-collapse:collapse;font-size:13px}
.rsTbl th{position:sticky;top:0;background:var(--panel2);text-align:left;font:700 11px var(--head);letter-spacing:.06em;text-transform:uppercase;color:var(--dim);padding:7px 8px;border-bottom:1px solid var(--line)}
.rsTbl td{padding:7px 8px;border-bottom:1px solid var(--line);vertical-align:top}
.rsRow{cursor:pointer}.rsRow:hover,.rsRow.open{background:rgba(255,255,255,.04)}
.rsList{margin:4px 0 4px 18px;padding:0;font:12px/1.5 var(--mono);color:var(--ink)}
#rsPw,#rsName,.irow input{background:#10151b;color:var(--ink);border:1px solid var(--line);border-radius:3px;padding:8px;font:inherit;box-sizing:border-box}
.rsTbl td,.rsSteps td,.rsList li{text-align:left!important}
.rsSteps td{background:rgba(0,0,0,.18)}

.ts-screen.heat{background:#5a2a0d;box-shadow:inset 0 0 28px #ff8a3a66}

.loto{margin-top:10px;border-top:1px solid var(--line);padding-top:8px}
.lotoT{font:700 11px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--dim);margin:8px 0 4px}
.loto ol{margin:0;padding-left:20px;font-size:13px;color:var(--dim)}
.loto li{margin:3px 0}.loto li.ok{color:var(--green)}.loto li.ok::marker{content:'✓  '}
.loto li span{display:inline-block;font:700 11px var(--mono);padding:1px 4px;margin:1px 2px;border:1px solid var(--line);border-radius:3px}.loto li span.okp{color:var(--green);border-color:var(--green)}

.ctrans{max-height:42vh;overflow:auto;margin:6px 0 12px;display:flex;flex-direction:column;gap:6px}
.ctrans .cq{align-self:flex-end;max-width:80%;background:#2d6cdf;color:#fff;padding:8px 12px;border-radius:12px 12px 2px 12px;font-size:14px}
.ctrans .ca{align-self:flex-start;max-width:80%;background:var(--panel2);border:1px solid var(--line);padding:8px 12px;border-radius:12px 12px 12px 2px;font-size:14px}
.cqs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:10px}.cqs .btn{text-transform:none;letter-spacing:0;font-weight:600;text-align:left}

.svchips{display:flex;flex-wrap:wrap;gap:4px;margin-top:8px}.svchip{font:700 11px var(--mono);padding:2px 6px;border:1px solid var(--line);border-radius:3px;color:var(--dim)}.svchip.ok{color:var(--green);border-color:var(--green)}
.coBox{background:#10151b;border:1px solid var(--line);border-radius:3px;padding:8px;color:var(--dim);font-size:13px}
.coReads{max-height:210px;overflow:auto;border:1px solid var(--line);border-radius:3px;background:#10151b;padding:4px 6px}
.coRead{display:flex;gap:8px;align-items:flex-start;padding:5px 2px;border-bottom:1px solid rgba(255,255,255,.05);font:12.5px var(--mono);color:var(--ink);text-transform:none;letter-spacing:0;cursor:pointer}
.coRead input{margin-top:2px;flex:none;width:18px;height:18px}
.coAAR{margin:10px 0;border:1px solid var(--line);border-radius:3px;padding:8px 10px;background:#10151b}
.coAAR summary{cursor:pointer;font:700 12px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--yellow)}
.coAAR ul{margin:2px 0;padding-left:20px}
.coWO{border-left:3px solid var(--yellow);padding:4px 10px;margin:6px 0;background:rgba(255,200,0,.05)}
.rcSeg .btn.on{background:var(--yellow);color:#111;border-color:var(--yellow)}
/* class controls */
#clsBar{position:fixed;left:12px;bottom:12px;z-index:8;max-width:min(560px,calc(100vw - 24px));background:#141b23;border:2px solid var(--yellow);border-radius:6px;padding:8px 10px;box-shadow:0 8px 30px rgba(0,0,0,.5)}
#clsBar[hidden],#clsMeter[hidden],#clsPause[hidden]{display:none}
.clsHead{display:flex;justify-content:space-between;align-items:center;font:700 12px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--yellow);margin-bottom:6px}
.clsBtns{display:flex;flex-wrap:wrap;gap:6px}.clsBtns .btn{font-size:12px;padding:8px 10px}
.clsBtns .btn.on{background:var(--yellow);color:#111;border-color:var(--yellow)}
#clsMeter{position:fixed;top:140px;right:14px;cursor:move;touch-action:none;user-select:none;z-index:8;background:#c9d36a;color:#111;border:4px solid #2a2f1a;border-radius:8px;padding:10px 22px;text-align:right;font-family:var(--mono);box-shadow:0 8px 30px rgba(0,0,0,.5);min-width:260px}
.clsLcd{font-size:72px;font-weight:700;line-height:1.05}.clsSub{font-size:18px;opacity:.8}
#clsPause{position:fixed;bottom:0;left:50%;transform:translateX(-50%);z-index:8;white-space:nowrap;background:var(--red);color:#fff;font:700 18px var(--head);letter-spacing:.12em;padding:8px 26px;border-radius:6px 6px 0 0}
html.clsNoStatus #cardStatus{display:none}
html.clsNoGuide #guide{display:none}
html.phone #clsBar{left:6px;right:6px;bottom:6px;max-width:none}
html.phone .clsLcd{font-size:44px}html.phone #clsMeter{top:34px;bottom:auto;left:6px;right:6px;min-width:0;padding:6px 14px}
html.phone #clsPause{font-size:12px;padding:6px 14px;top:0;bottom:auto;border-radius:0 0 6px 6px}
/* sequence of operation */
#seqBar{position:fixed;right:12px;bottom:12px;z-index:8;width:min(440px,calc(100vw - 24px));max-height:70vh;overflow:auto;background:#141b23;border:2px solid var(--blue);border-radius:6px;padding:10px 12px;box-shadow:0 8px 30px rgba(0,0,0,.5)}
#seqBar[hidden]{display:none}
#seqBar .clsHead{color:var(--blue)}
.seqT{margin:4px 0 6px;font-size:18px}.seqTxt{margin:0 0 8px;font-size:14px;line-height:1.45;color:var(--ink)}
.seqRd{width:100%;border-collapse:collapse;margin-bottom:10px;font:13px var(--mono)}.seqRd td{padding:4px 2px;border-bottom:1px solid rgba(255,255,255,.07)}.seqRd td:last-child{text-align:right;color:var(--yellow);font-weight:700}
#unitSvg .term.seqHi circle,#unitSvg .term.seqHi rect{stroke:#4aa3df;stroke-width:4}
#unitSvg .term.seqHi{filter:drop-shadow(0 0 6px #4aa3df)}
html.phone #seqBar{left:6px;right:6px;bottom:6px;width:auto;max-height:55vh}
#schemSvg .seqBand{fill:rgba(74,163,223,.13);stroke:#4aa3df;stroke-width:3;stroke-dasharray:10 6}
/* meter school */
#msBar{position:fixed;right:12px;bottom:12px;z-index:8;width:min(440px,calc(100vw - 24px));max-height:72vh;overflow:auto;background:#141b23;border:2px solid var(--green);border-radius:6px;padding:10px 12px;box-shadow:0 8px 30px rgba(0,0,0,.5)}
#msBar[hidden]{display:none}#msBar .clsHead{color:var(--green)}
.msReq{margin:0 0 8px;padding-left:22px;font:13px var(--mono)}.msReq li{margin:3px 0;color:var(--dim)}.msReq li.ok{color:var(--green)}.msReq li.ok::marker{content:'✓  '}
.msCh{display:flex;flex-direction:column;gap:6px;margin-bottom:8px}.msCh .btn{text-align:left;text-transform:none;letter-spacing:0;font-weight:600}
.msOk{color:var(--green);font-size:14px;line-height:1.45}.msNo{color:var(--red);font-size:14px}
.msMods{display:flex;flex-direction:column;gap:8px}.msMod{display:flex;flex-direction:column;align-items:flex-start;text-align:left;gap:4px;padding:12px 14px;text-transform:none;letter-spacing:0}
.msMod b{font:700 15px var(--head);letter-spacing:.06em;text-transform:uppercase}.msMod span{font-size:13px;color:var(--dim);font-weight:400}
html.phone #msBar{left:6px;right:6px;bottom:6px;width:auto;max-height:50vh}
#msBar.min>*:not(.clsHead){display:none}#msBar.min .clsHead{margin:0}
/* refrigerant service rig */
#rigSvg{width:100%;display:block;max-height:calc(100vh - 300px);min-height:380px;border-radius:6px}
#rigInfo{margin:10px 4px}
.rigBar{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin:0 0 8px}.rigBar .btn.on{background:var(--yellow);color:#111;border-color:var(--yellow)}
.rigBarT{font:700 12px var(--head);letter-spacing:.1em;text-transform:uppercase;color:var(--yellow);margin-right:4px}
.rigTd{fill:#e8c13b;font:700 15px var(--head);letter-spacing:.06em;text-transform:uppercase}
.rigLab{fill:#c7d2dc;font:12px var(--mono)}.rigLabW{fill:#f2f4f6;font:700 13px var(--head);letter-spacing:.08em}.rigLabD{fill:#1a1a1a;font:700 12px var(--head)}
.rigDialN{fill:#111;font:700 7.5px var(--mono)}.rigDialU{fill:#222;font:700 9px var(--mono)}.rigDialR{fill:#c22;font:700 5.5px var(--head)}
.rigG{fill:#ffd84a;font:700 15px var(--mono)}.rigGs{fill:#555;font:10px var(--mono)}
.rigLcdT{fill:#111;font:700 20px var(--mono)}.rigLcdS{fill:#c9d36a;font:700 13px var(--mono)}
.rigHit{fill:transparent;cursor:pointer}
.rigPort{cursor:pointer}.rigPort.hot .rigHit{fill:rgba(74,163,223,.25);stroke:#4aa3df;stroke-width:3}
.rigEnd{cursor:pointer}.rigEnd.sel .rigHit{fill:rgba(255,255,255,.18);stroke:#fff;stroke-width:3}
.rigBtn{cursor:pointer}.rigBtn rect{fill:#26323e;stroke:#56687a;stroke-width:2}.rigBtn text{fill:#e6edf3;font:700 12px var(--head);letter-spacing:.05em;pointer-events:none}
.rigBtn.on rect{fill:#e8c13b;stroke:#b8961c}.rigBtn.on text{fill:#111}.rigBtn:hover rect{stroke:#e8c13b}
.rigBtn.sw.on rect{fill:#38c172;stroke:#1f7a45}
.rigKnob{cursor:pointer}.rigKnobT{fill:#e6edf3;font:700 11px var(--head);letter-spacing:.06em}.rigKnob.on .rigKnobT{fill:#38e08a}
.rigHint{color:#4aa3df;font-size:14px;margin-top:0}
html.phone #viewSvc .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
html.phone #rigSvg{width:900px;max-width:none;max-height:none}
.rigTk{fill:#2c3238;font:700 14px var(--head);letter-spacing:.08em;text-transform:uppercase}.rigLk{fill:#2c3238;font:700 12px var(--mono)}
.rigBrand{fill:#fff;font:italic 800 16px Arial,sans-serif;letter-spacing:.02em}.rigModel{fill:#fff;font:700 14px Arial,sans-serif}
.rigTiny{fill:#c7d2dc;font:700 9px var(--mono)}
.rigLcdH{fill:#1d2420;font:700 10px var(--mono)}.rigLcdL{fill:#3b4640;font:700 9.5px var(--mono)}.rigLcdB{fill:#101512;font:700 19px var(--mono)}.rigLcdU{fill:#3b4640;font:9px var(--mono)}
.rigLcdM{fill:#101512;font:700 11.5px var(--mono)}.rigLcdS2{fill:#3b4640;font:9.5px var(--mono)}
.rigKey{fill:#e6edf3;font:700 9px var(--mono);pointer-events:none}
.rigAppion{fill:#e0312b;font:900 20px Arial,sans-serif;letter-spacing:.04em}.rigModelW{fill:#f2f2f2;font:italic 700 18px Arial,sans-serif}
.rigBtn.rocker rect{stroke-width:1}
.rigWarn{fill:#e6b417;font:700 5.5px Arial,sans-serif;letter-spacing:.02em}.rigWarnBig{fill:#ff3b30;font:700 12px var(--head);letter-spacing:.08em}
.rigInOut{fill:#e6b417;font:900 15px Arial,sans-serif}
.rigKpos{fill:#b89a2a;font:700 7.5px Arial,sans-serif}.rigKpos.on{fill:#fff}
.rigSuperEvac{fill:#f2f2f2;font:italic 900 15px Arial,sans-serif;letter-spacing:.02em}
.rigMgT{fill:#0b2033;font:700 13px var(--mono)}.rigMgB{fill:#111;font:italic 900 9px Arial,sans-serif}
.rigVcT{fill:#2c3238;font:700 9px var(--head);letter-spacing:.05em}
.rigVcRow{flex-wrap:wrap;justify-content:flex-start;gap:6px;margin:4px 0 8px}.rigVcRow .btn.on{background:#26323e;border-color:var(--yellow);color:var(--yellow)}

/* training record */
.recTiles{display:grid;grid-template-columns:repeat(auto-fit,minmax(110px,1fr));gap:8px;margin:8px 0 12px}
.recTiles div{background:var(--panel2);border:1px solid var(--line);border-radius:5px;padding:8px 10px}
.recTiles b{display:block;font:800 22px var(--head);color:var(--ink)}.recTiles span{font-size:12px;color:var(--dim)}
.recGrp{margin-bottom:10px}.recGh{font:700 12px var(--head);letter-spacing:.12em;text-transform:uppercase;color:var(--yellow);margin:6px 0 4px}
.recRow{display:grid;grid-template-columns:minmax(150px,1.3fr) auto minmax(120px,1fr) auto;gap:4px 10px;align-items:center;padding:6px 0;border-bottom:1px solid var(--line)}
.recN{font-size:14px}.recMeta{font:12px var(--mono);color:var(--dim)}.recSo{color:var(--green)}
.recChip{font:700 11px var(--head);letter-spacing:.06em;text-transform:uppercase;padding:3px 8px;border-radius:10px;border:1px solid var(--line);color:var(--dim);white-space:nowrap;justify-self:start}
.recChip.lv1{color:#e8a33b;border-color:#7a5a20}.recChip.lv2{color:var(--blue);border-color:#2b5f86}.recChip.lv3{color:var(--green);border-color:#1f6b40}.recChip.lv4{color:#111;background:var(--green);border-color:var(--green)}
.recSign{padding:4px 10px;font-size:11px}
.recDet{margin:6px 0 10px}.recDet summary{cursor:pointer;font:700 13px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--yellow)}
html.phone .recRow{grid-template-columns:1fr auto}html.phone .recMeta{grid-column:1/-1}
@media print{
  body{background:#fff!important}
  body>*:not(#modal){display:none!important}
  #modal{position:static!important;background:none!important;display:block!important}
  #sheet{width:auto!important;max-height:none!important;overflow:visible!important;border:none!important;background:#fff!important;color:#000!important;padding:0!important}
  #sheet *{color:#000!important;background:transparent!important;border-color:#999!important}
  #sheet .recChip.lv4{background:#ddd!important}
  .noPrint{display:none!important}
}

/* smartboard: the hands-on jobs (filters, coil wash, drain, belt) fill the screen; the picture is as wide as the screen height allows */
html.board .sheet.wide.big{width:calc(98 * var(--VW));max-height:calc(98 * var(--VH));padding:12px 22px 14px}
html.board .sheet.big .mgFit{max-width:calc((98 * var(--VH) - 210px) * var(--ar));margin-left:auto;margin-right:auto}

.whoTools{display:grid;gap:8px;margin:4px 0 14px}
.whoTools .btn{display:flex;flex-direction:column;align-items:flex-start;text-align:left;padding:12px 14px;gap:3px}
.whoTools .btn span{font:400 12.5px var(--body,inherit);letter-spacing:0;text-transform:none;color:var(--dim)}
.whoTools .btn.go span{color:#3a3000}

.tmRow{display:grid;grid-template-columns:1fr auto auto;gap:6px 12px;align-items:center;padding:10px 0;border-bottom:1px solid var(--line)}
.tmBtns{display:flex;gap:6px;flex-wrap:wrap;justify-content:flex-end}.tmBtns .btn{padding:6px 10px;font-size:11px}
html.phone .tmRow{grid-template-columns:1fr auto}html.phone .tmBtns{grid-column:1/-1;justify-content:flex-start}

/* sign-in screen over the whole game */
#gate{position:fixed;top:0;right:0;bottom:0;left:0;z-index:30;background:var(--bg);overflow:auto}
#gate[hidden]{display:none}
.gateWrap{min-height:100%;display:flex;align-items:center;justify-content:center;padding:20px 12px;box-sizing:border-box}
#gateCard{width:min(460px,calc(94 * var(--VW)))}
#gateCard .chk{font-size:13px;margin:6px 0 4px}
.rpList{display:grid;gap:6px;margin:4px 0 12px}.rpList .btn{display:flex;flex-direction:column;align-items:flex-start;text-align:left;padding:10px 14px;gap:2px}
.rpList .btn span{font:400 12.5px inherit;letter-spacing:0;text-transform:none;color:var(--dim)}

/* field wiring diagram in the manufacturer's style: thin black lines on white, condensed capitals */
.sch .wd text{fill:#111;font-family:"Arial Narrow","Roboto Condensed","Helvetica Neue Condensed","Liberation Sans Narrow",Arial,sans-serif;text-transform:uppercase}
.sch .wdPaper{fill:#fff;stroke:#bbb;stroke-width:1.5}
.sch .wdW{fill:none;stroke:#111;stroke-width:1.25;stroke-linejoin:miter}
.sch .wdW.fld{stroke-dasharray:14 9}
.sch .wdSym{fill:none;stroke:#111;stroke-width:1.25;stroke-linejoin:round;stroke-linecap:round}
.sch .wdTc{fill:#fff;stroke:#111;stroke-width:1.25}
.sch .wdBox{fill:none;stroke:#111;stroke-width:1.25}.sch .wdBox.fld{stroke-dasharray:14 9}
.sch .wdDot{fill:#111}
.sch .wdGap{fill:#fff}
.sch .wd .wdTn{font-size:9.5px;font-weight:700}
.sch .wd .wdT{font-size:12px;font-weight:700;letter-spacing:.03em}
.sch .wd .wdS{font-size:10px;font-weight:600;letter-spacing:.02em}
.sch .wd .wdTag{font-size:9.5px;font-weight:700;letter-spacing:.03em}
.sch .wd .wdH{font-size:14px;font-weight:700;letter-spacing:.08em}
.sch .wd .wdCap{font-family:Arial,"Helvetica Neue",sans-serif;font-size:19px;font-weight:700;text-transform:none}
#schMode[hidden]{display:none!important}

/* ===== Boiler game additions on top of the shared package-unit stylesheet ===== */
#kdm{background:#0d1822;border:3px solid #25343f;border-radius:6px;padding:10px 12px;font-family:var(--mono);color:#7fd7ff;min-height:64px}
#kdm1{font:700 18px var(--mono);letter-spacing:.04em}
#kdm2{font-size:12.5px;margin-top:4px;color:#a9e4ff;min-height:16px}
#kdm.dark{background:#06090c;color:transparent}#kdm.dark *{visibility:hidden}
#kdm.lock{color:#ffb3ac}#kdm.lock #kdm2{color:#ffd0cb}
.leds{display:flex;gap:10px;flex-wrap:wrap;margin-top:8px;font:700 11px var(--head);letter-spacing:.08em;text-transform:uppercase;color:var(--dim)}
.leds u{display:inline-block;width:10px;height:10px;border-radius:50%;background:#3b4652;margin-right:5px;vertical-align:-1px}
.leds u.on{background:#38e08a;box-shadow:0 0 6px #38e08a}.leds u.r.on{background:#ff3b2e;box-shadow:0 0 6px #ff3b2e}
#unitSvg .wr{pointer-events:none}
#anaOut table{width:100%;border-collapse:collapse}#anaOut td{padding:1px 0;border-bottom:1px solid var(--line)}#anaOut td:last-child{text-align:right;color:var(--yellow)}
#picPanel{grid-template-columns:1fr}
.spot .ring{pointer-events:none}
.qa{display:grid;gap:6px;margin:10px 0}.qa .btn{text-align:left}
.ans{background:var(--panel2);border-left:3px solid var(--yellow);padding:8px 10px;margin:8px 0;min-height:1.4em}
.hist td:first-child{color:var(--dim);white-space:nowrap;padding-right:10px;font-family:var(--mono)}.hist td:last-child{text-align:left!important;font-family:var(--body)!important}
html[data-tab="Pic"] #cardClamp{display:block}
html:not([data-tab="Unit"]):not([data-tab="Pic"]) #cardKdm{order:-1}

</style>
<script>
/* plain old JavaScript on purpose: if the game script cannot run on this browser, say so on screen instead of showing a blank page */
window.onerror = function (msg, src, line) {
  try {
    var d = document.getElementById('bootErr');
    if (!d) { d = document.createElement('div'); d.id = 'bootErr'; d.style.cssText = 'position:fixed;left:0;right:0;bottom:0;z-index:99;background:#7a1d16;color:#fff;font:15px Arial,sans-serif;padding:12px 16px;line-height:1.4';
      (document.body || document.documentElement).appendChild(d); }
    d.innerHTML = '<b>The game hit an error on this browser.</b> Send this line to whoever maintains the game:<br>' + String(msg).replace(/</g, '&lt;') + ' (line ' + line + ') &middot; ' + navigator.userAgent.replace(/</g, '&lt;');
  } catch (e) {}
};
</script>
</head>
<body>
<header>
  <h1>Boiler Troubleshooting<small>Thermal Solutions EVA-3000 · modulating · RM7896D</small></h1>
  <div id="lvlTabs" role="tablist" aria-label="Levels"></div>
  <button class="btn" id="viewBtn" type="button" title="Switch between the desktop, phone and smartboard layouts">View: Desktop</button>
  <span id="bzBox"><button class="btn" id="bzDn" type="button" title="Make everything smaller">Size −</button><button class="btn" id="bzUp" type="button" title="Make everything bigger">Size +</button></span>
  <button class="btn" id="resetProg" type="button" title="Clear completed levels and start over at level 1">Reset progress</button>
  <div class="hud"><span id="strikes">Safety strikes<b>0/3</b></span></div>
</header>
<main>
  <section class="left">
    <div class="tabs">
      <select id="tabSel" aria-label="Choose a screen"><option value="Unit">Control panel</option><option value="Schem">Ladder schematic</option><option value="Pic">Boiler room</option><option value="Order">Work order</option><option value="Plate">Data plate</option><option value="Spec">Service specs</option></select>
      <button class="tab on" id="tabUnit" type="button">Control panel</button>
      <button class="tab" id="tabSchem" type="button">Ladder schematic</button>
      <button class="tab" id="tabPic" type="button">Boiler room</button>
      <button class="tab" id="tabOrder" type="button">Work order</button>
      <button class="tab" id="tabPlate" type="button">Data plate</button>
      <button class="tab" id="tabSpec" type="button">Service specs</button>
      <div class="zoom" id="zoomBox"><button class="btn" id="wireTog" type="button" aria-pressed="false">Wires: Off</button>Zoom <button class="zb" id="zOut" type="button" aria-label="Zoom out">−</button><span id="zLbl">100%</span><button class="zb" id="zIn" type="button" aria-label="Zoom in">+</button></div>
    </div>
    <div class="view" id="viewUnit">
      <div class="unitnav" id="unitNav"></div>
      <div class="scroll" id="unitScroll"><svg id="unitSvg" class="nowires" viewBox="0 0 1120 2420" preserveAspectRatio="xMidYMin meet" role="img" aria-label="Boiler control panel with probe points"></svg></div>
      <div class="legend"><span><i style="background:var(--red)"></i>Red probe</span><span><i style="background:#fff"></i>Black probe</span><span><i style="background:#e8a33b"></i>Leg L1</span><span><i style="background:#b48cff"></i>Leg L2</span><span><i style="background:#4ac9c0"></i>Leg L3</span><span><i style="background:#e5483b"></i>115 V control hot</span><span><i style="background:#4aa3df"></i>Neutral (X2 / TB2)</span><span>Click a terminal to probe.</span></div>
    </div>
    <div class="view" id="viewSchem" hidden>
      <div class="scroll" style="flex:1;min-height:0;overflow:auto"><svg id="schemSvg" class="sch" viewBox="0 0 900 1390" preserveAspectRatio="xMidYMin meet" role="img" aria-label="Ladder schematic of the boiler controls"></svg></div>
      <div class="legend"><span>Top: 208 V 3-phase power. Below: 115 V control (left rail TB3 after the breaker, right rail TB2). Follows EVA manual Figure 9c. Numbers on the right are line numbers.</span></div>
    </div>
    <div class="view" id="viewPic" hidden><div class="scroll"><svg id="picSvg" viewBox="0 0 1100 760" preserveAspectRatio="xMidYMin meet" role="img" aria-label="Boiler room with burner, gas train, pump and piping"></svg>
      <div id="picPanel"><div class="pc" id="picSel"><h3>Look closely</h3><p class="dim">Click any part of the boiler room to inspect it.</p></div></div></div></div>
    <div class="view" id="viewOrder" hidden><div class="scroll"><div class="card" id="ticket" style="max-width:640px;margin:14px"></div></div></div>
    <div class="view" id="viewPlate" hidden><div class="scroll" id="plateBody"></div></div>
    <div class="view" id="viewSpec" hidden><div class="scroll" id="specBody"></div></div>
  </section>
  <aside>
    <div class="card" id="cardKdm"><h2>Flame safeguard display</h2>
      <div id="kdm"><div id="kdm1">---</div><div id="kdm2"></div></div>
      <div class="leds"><span><u id="ledPow"></u>Power</span><span><u id="ledPilot"></u>Pilot</span><span><u id="ledFlame"></u>Flame</span><span><u id="ledMain"></u>Main</span><span><u id="ledAlarm" class="r"></u>Alarm</span></div>
      <div class="row" style="margin-top:8px"><button class="btn" id="rmReset" type="button">Reset</button><button class="btn" id="rmHist" type="button">Lockout history</button></div>
    </div>
    <div class="card" id="cardCtl">
      <h2>Boiler controls</h2>
      <div class="tools">
        <button class="btn sw on" id="discBtn" type="button">Disconnect <em>ON</em></button>
        <button class="btn sw on" id="callBtn" type="button">Field enable / heat call (TB4-5) <em>ON</em></button>
        <button class="btn sw on" id="bsBtn" type="button">Burner switch <em>ON</em></button>
        <button class="btn" id="custBtn" type="button">Talk to the customer</button>
      </div>
    </div>
    <div class="card" id="cardStatus"><h2>What you see and hear</h2><div class="status" id="status"></div></div>
    <div class="card meter" id="cardMeter">
      <h2>Multimeter</h2>
      <div id="lcd">---</div>
      <div id="lcdSub">Place both probes</div>
      <div class="modes">
        <button class="mode on" id="mV" type="button">AC Volts</button>
        <button class="mode" id="mR" type="button">Ohms Ω</button>
        <button class="mode" id="mD" type="button">DC Volts</button>
      </div>
      <div class="probes"><span><button class="pchip" id="chipR" type="button" title="Pick up the red lead, or choose it for the next terminal"><i class="pr r"></i><span id="pRed">—</span></button> <button class="pchip" id="chipK" type="button" title="Pick up the black lead, or choose it for the next terminal"><i class="pr k"></i><span id="pBlk">—</span></button></span><button class="sm" id="clearP" type="button">Clear</button></div>
      <div class="dim" style="font-size:12px;margin-top:4px;color:#3a3000">Leads stay on until you click the terminal again. Click the red or black lead above to choose which one the next terminal gets.</div>
    </div>
    <div class="card" id="cardClamp">
      <h2>Clamp meter &amp; gauges</h2>
      <div class="row" style="margin-bottom:6px"><select id="clampSel" aria-label="Clamp location"><option value="pump1">System pump lead T1</option><option value="pump2">System pump lead T2</option><option value="pump3">System pump lead T3</option><option value="blower">Blower motor lead U (VFD output)</option><option value="vfdin">VFD input L1</option><option value="ign">Ignition transformer lead</option><option value="x1">Control transformer X1</option><option value="line">Main line L1</option></select><button class="btn" id="clampBtn" type="button">Clamp</button></div>
      <div class="row" style="margin-bottom:10px;font-family:var(--mono)">Amps: <b id="clampOut">---</b></div>
      <div class="row" style="margin-bottom:6px"><select id="manoSel" aria-label="Manometer port"><option value="inlet">Manometer: gas inlet port</option><option value="manifold">Manometer: port after the main valves</option><option value="pilot">Manometer: pilot test port</option><option value="air">Manometer: combustion airflow switch port</option></select><button class="btn" id="manoBtn" type="button">Read</button></div>
      <div class="row" style="margin-bottom:10px;font-family:var(--mono)">Pressure: <b id="manoOut">---</b></div>
      <div class="row" style="margin-bottom:6px"><select id="pgSel" aria-label="Pump gauge"><option value="dp">System pump suction and discharge gauges</option><option value="ret">Pipe thermometer: return water</option><option value="sup">Pipe thermometer: supply water</option></select><button class="btn" id="pgBtn" type="button">Read</button></div>
      <div class="row" style="margin-bottom:10px;font-family:var(--mono)"><b id="pgOut">---</b></div>
      <div class="row"><button class="btn" id="anaBtn" type="button">Combustion analyzer in the stack</button></div>
      <div id="anaOut" style="font-family:var(--mono);font-size:12.5px;margin-top:6px">---</div>
    </div>
    <div class="card" id="cardParts">
      <h2>Parts and repairs</h2>
      <div class="row"><select id="partSel" aria-label="Part"></select><button class="btn go" id="installBtn" type="button">Do it</button></div>
      <div style="color:var(--dim);font-size:12px;margin-top:6px">Open the disconnect before replacing or cleaning anything. Valves, resets and the fill can be done live.</div>
    </div>
    <div class="card" id="cardLog"><h2>Job log</h2><div id="log" aria-live="polite"></div>
      <div class="row" style="margin-top:8px"><button class="btn" id="hintBtn" type="button">Hint</button><button class="btn" id="restartBtn" type="button">Restart level</button></div></div>
    <div class="card" id="guide"></div>
  </aside>
</main>
<div id="modal" hidden><div class="sheet" id="sheet" role="dialog" aria-modal="true"></div></div>
<script>
/* ---- engine.js ---- */
/* ===== Simulation of a Thermal Solutions EVA-3000 hot-water boiler (EVA3000BN1-UEBM), modelled on the EVA I&O manual
   (81456001 R12-6/16), Figure 9c "Standard UL/FM/CSD-1 Wiring Diagram (Modulation) EVA 2000S-3000":
   - 208 V 3-phase supply to a variable frequency drive (A/C Tech SCF) that runs the 2 hp combustion blower, and through
     two primary fuses to a control transformer (115 V secondary, X2 grounded) -> 5 A control circuit breaker.
   - Terminal strip TB1-TB13 exactly as the diagram numbers it; Honeywell RM7896D flame safeguard on its subbase
     (5 = power, 4 = blower, 6 = limits in, 7 = lockout interlock in, 8 = pilot, 9 = main valves, 10 = ignition, 3 = alarm).
   - Limit string TB5 -> high limit (L4008E, manual reset) -> operating switch (RWF55 Q13-Q14) -> low gas -> high gas ->
     flow switch (FS4-3) -> low-water cutoff -> vestibule fuse switch -> TB6. Combustion airflow switch TB6 -> TB7.
   - Modulation: RWF55 holds low fire until CRA2 "release to mod" (TD-1, 20 s after the main valves open), then
     sets blower speed (VFD) to the load; the SKP75 ratio valve follows the air.
   Written in plain ES2017 on purpose: the classroom smartboard browser is old. ===== */

const SPEED = 2;            /* flame safeguard timers run at twice real time */
const FLAME_MIN = 1.25;     /* RM7896 proves flame at 1.25 V dc; the manual's normal range is 1.5 - 5.0 V dc */
const RWF_SP = 180, RWF_ON = 175, RWF_OFF = 185, HL_SET = 210;   /* RWF55 setpoint (factory 180°F), burner on/off points; L4008E high limit */
const XF_RATIO = 115 / 208; /* control transformer, 208 V tap to 115 V */
const FS_MAKE = 110;        /* gpm at which the flow switch paddle closes (EVA-3000 minimum flow 131 gpm) */
const RELIEF = 50;          /* relief valve setting (set at time of purchase; 50 psi assumed) */

/* every probe point, in the words a tech would use */
const NODES = {
  LN_L1: 'Fused disconnect, line side L1 (always live)', LN_L2: 'Fused disconnect, line side L2 (always live)', LN_L3: 'Fused disconnect, line side L3 (always live)',
  F1_IN: 'Disconnect fuse F1, in', F2_IN: 'Disconnect fuse F2, in', F3_IN: 'Disconnect fuse F3, in',
  F1_OUT: 'Disconnect fuse F1, out (boiler L1)', F2_OUT: 'Disconnect fuse F2, out (boiler L2)', F3_OUT: 'Disconnect fuse F3, out (boiler L3)',
  VFD_L1: 'VFD input L1', VFD_L2: 'VFD input L2/N', VFD_L3: 'VFD input L3',
  VFD_U: 'VFD output U (to blower)', VFD_V: 'VFD output V (to blower)', VFD_W: 'VFD output W (to blower)',
  BM_U: 'Blower motor lead U', BM_V: 'Blower motor lead V', BM_W: 'Blower motor lead W',
  FUA_IN: 'Control transformer primary fuse FU1 (L1), in', FUA_OUT: 'Control transformer primary fuse FU1 (L1), out',
  FUB_IN: 'Control transformer primary fuse FU1 (L2), in', FUB_OUT: 'Control transformer primary fuse FU1 (L2), out',
  XF_H1: 'Control transformer H1', XF_H2: 'Control transformer H2 (208 V tap)', XF_X1: 'Control transformer X1 (115 V)', XF_X2: 'Control transformer X2 (grounded)',
  CB_1: '115 V control circuit breaker, line', CB_2: '115 V control circuit breaker, load',
  BS_1: 'Burner ON/OFF switch, terminal 1', BS_2: 'Burner ON/OFF switch, terminal 2',
  FL_C: 'Blocked air filter switch C', FL_NO: 'Blocked air filter switch NO (to filter light)',
  EN_1: 'Field enable / heating call (TB4 side)', EN_2: 'Field enable / heating call (TB5 side)',
  HL_1: 'High limit L4008E (manual reset), C', HL_2: 'High limit L4008E (manual reset), NC',
  OC_1: 'Operating switch RWF55 Q13', OC_2: 'Operating switch RWF55 Q14',
  LG_1: 'Low gas pressure switch C', LG_2: 'Low gas pressure switch NO',
  HG_1: 'High gas pressure switch C', HG_2: 'High gas pressure switch NC',
  FS_1: 'Water flow switch NO', FS_2: 'Water flow switch C',
  LW_1: 'Low-water cutoff, in', LW_2: 'Low-water cutoff, out',
  VF_1: 'Vestibule fuse switch, in', VF_2: 'Vestibule fuse switch, out (to TB6)',
  AP_1: 'Combustion airflow switch C', AP_2: 'Combustion airflow switch NO (to TB7)',
  RM_L2: 'RM7896D subbase L2 (neutral)', RM_3: 'RM7896D subbase 3 (alarm)', RM_4: 'RM7896D subbase 4 (blower)', RM_5: 'RM7896D subbase 5 (power)',
  RM_6: 'RM7896D subbase 6 (limits in)', RM_7: 'RM7896D subbase 7 (lockout interlock)', RM_8: 'RM7896D subbase 8 (pilot valve)',
  RM_9: 'RM7896D subbase 9 (main valves)', RM_10: 'RM7896D subbase 10 (ignition)',
  FT_P: 'Flame amplifier test jack + (V dc)', FT_N: 'Flame amplifier test jack − (common)',
  CR1_A: 'Relay CRA1 (enable blower) coil 14', CR1_B: 'Relay CRA1 (enable blower) coil 13',
  CR2_A: 'Relay CRA2 (release to mod) coil 14', CR2_B: 'Relay CRA2 (release to mod) coil 13',
  TD_1: 'Time delay TD-1, in (from TB9)', TD_2: 'Time delay TD-1, common',
  PV_1: 'Pilot gas valve V4046, lead 1', PV_2: 'Pilot gas valve V4046, lead 2',
  V1_1: 'SKP75 air/gas ratio actuator, L', V1_2: 'SKP75 air/gas ratio actuator, N',
  V2_1: 'Secondary gas valve, lead 1', V2_2: 'Secondary gas valve, lead 2',
  VV_1: 'Vent valve (normally open), lead 1', VV_2: 'Vent valve (normally open), lead 2',
  IG_1: 'Ignition transformer, lead 1', IG_2: 'Ignition transformer, lead 2',
  AL_1: 'Alarm light, from RM 3', AL_2: 'Alarm light, neutral',
  OL_95: 'System pump overload 95 (from TB3)', OL_96: 'System pump overload 96 (to starter coil)',
  PS_A: 'System pump starter coil A', PS_B: 'System pump starter coil B (neutral)',
  PS_L1: 'System pump starter L1', PS_L2: 'System pump starter L2', PS_L3: 'System pump starter L3',
  PS_T1: 'System pump starter T1', PS_T2: 'System pump starter T2', PS_T3: 'System pump starter T3',
  PM_T1: 'System pump motor T1', PM_T2: 'System pump motor T2', PM_T3: 'System pump motor T3',
  GND: 'Ground lug (chassis)'
};
for (let n = 1; n <= 12; n++) NODES['TB' + n] = 'Terminal block TB' + n;

/* points joined by wire (one list per wire run), following the Figure 9c wire numbers */
const NETS = [
  ['LN_L1'], ['LN_L2'], ['LN_L3'], ['F1_IN'], ['F2_IN'], ['F3_IN'],
  ['F1_OUT', 'VFD_L1', 'FUA_IN', 'PS_L1'], ['F2_OUT', 'VFD_L2', 'FUB_IN', 'PS_L2'], ['F3_OUT', 'VFD_L3', 'PS_L3'],
  ['VFD_U', 'BM_U'], ['VFD_V', 'BM_V'], ['VFD_W', 'BM_W'],
  ['FUA_OUT', 'XF_H1'], ['FUB_OUT', 'XF_H2'],
  ['XF_X1', 'TB1', 'CB_1'], ['CB_2', 'TB3', 'BS_1', 'RM_5', 'OL_95'], ['BS_2', 'TB4', 'FL_C', 'EN_1'], ['FL_NO'],
  ['EN_2', 'TB5', 'HL_1'], ['HL_2', 'OC_1'], ['OC_2', 'LG_1'], ['LG_2', 'HG_1'], ['HG_2', 'FS_1'], ['FS_2', 'LW_1'], ['LW_2', 'VF_1'],
  ['VF_2', 'TB6', 'RM_6', 'AP_1'], ['AP_2', 'TB7', 'RM_7'],
  ['RM_4', 'TB11', 'CR1_A'], ['RM_8', 'TB8', 'PV_1'], ['RM_9', 'TB9', 'V1_1', 'V2_1', 'VV_1', 'TD_1'], ['RM_10', 'TB10', 'IG_1'], ['RM_3', 'AL_1'],
  ['TB12', 'CR2_A'], ['OL_96', 'PS_A'],
  ['PS_T1', 'PM_T1'], ['PS_T2', 'PM_T2'], ['PS_T3', 'PM_T3'],
  ['XF_X2', 'TB2', 'GND', 'RM_L2', 'CR1_B', 'CR2_B', 'TD_2', 'PV_2', 'V1_2', 'V2_2', 'VV_2', 'IG_2', 'AL_2', 'PS_B'],
  ['FT_P'], ['FT_N']
];
const NET_OF = {};
NETS.forEach((n, i) => n.forEach(x => { NET_OF[x] = i; }));
const VFD_OUT = ['VFD_U', 'VFD_V', 'VFD_W', 'BM_U', 'BM_V', 'BM_W'];

/* ---------- a small resistor-network solver: AC voltages (as phasors) with the power on, ohms with it off ---------- */
function netGroups(els) {
  const par = NETS.map((n, i) => i);
  const find = x => { while (par[x] !== x) { par[x] = par[par[x]]; x = par[x]; } return x; };
  els.forEach(e => { if (e[2] === 0) { const a = find(NET_OF[e[0]]), b = find(NET_OF[e[1]]); if (a !== b) par[a] = b; } });
  const g = NETS.map((n, i) => find(i));
  const res = els.filter(e => e[2] > 0 && e[2] < Infinity).map(e => [g[NET_OF[e[0]]], g[NET_OF[e[1]]], e[2]]).filter(e => e[0] !== e[1]);
  return { g, res };
}
function gauss(A, b) {
  const n = b.length;
  for (let c = 0; c < n; c++) {
    let p = c; for (let r = c + 1; r < n; r++) if (Math.abs(A[r][c]) > Math.abs(A[p][c])) p = r;
    const t = A[c]; A[c] = A[p]; A[p] = t; const tb = b[c]; b[c] = b[p]; b[p] = tb;
    if (Math.abs(A[c][c]) < 1e-15) continue;
    for (let r = 0; r < n; r++) { if (r === c) continue; const f = A[r][c] / A[c][c]; if (!f) continue; for (let k = c; k < n; k++) A[r][k] -= f * A[c][k]; b[r] -= f * b[c]; }
  }
  return b.map((v, i) => Math.abs(A[i][i]) < 1e-15 ? 0 : v / A[i][i]);
}
function component(start, res) {
  const seen = new Set([start]), q = [start];
  while (q.length) { const x = q.pop(); res.forEach(e => { const o = e[0] === x ? e[1] : e[1] === x ? e[0] : null; if (o !== null && !seen.has(o)) { seen.add(o); q.push(o); } }); }
  return seen;
}
/* potentials of every wire run as [re, im] phasors; fixed = {node: [re, im]}; anything not tied to a source floats (null).
   Everything is resistive, so the real and imaginary parts solve separately with the same matrix. */
function solveVolts(els, fixed) {
  const G = netGroups(els), V = {}, fixedG = {};
  Object.keys(fixed).forEach(id => { fixedG[G.g[NET_OF[id]]] = fixed[id]; });
  const reach = new Set();
  Object.keys(fixedG).forEach(k => component(+k, G.res).forEach(x => reach.add(x)));
  const unk = [...reach].filter(x => fixedG[x] === undefined), idx = {};
  unk.forEach((x, i) => { idx[x] = i; });
  const mk = () => unk.map(() => unk.map(() => 0));
  const A = mk(), br = unk.map(() => 0), bi = unk.map(() => 0);
  G.res.forEach(e => {
    const c = 1 / e[2];
    [[e[0], e[1]], [e[1], e[0]]].forEach(p => {
      const i = idx[p[0]]; if (i === undefined) return;
      A[i][i] += c;
      if (idx[p[1]] !== undefined) A[i][idx[p[1]]] -= c; else if (fixedG[p[1]] !== undefined) { br[i] += c * fixedG[p[1]][0]; bi[i] += c * fixedG[p[1]][1]; }
    });
  });
  const A2 = A.map(r => r.slice());
  const sr = unk.length ? gauss(A, br) : [], si = unk.length ? gauss(A2, bi) : [];
  NETS.forEach((n, i) => { const g = G.g[i]; V[i] = fixedG[g] !== undefined ? fixedG[g] : idx[g] !== undefined ? [sr[idx[g]], si[idx[g]]] : null; });
  return V;
}
function solveOhms(els, a, b) {
  const G = netGroups(els), ga = G.g[NET_OF[a]], gb = G.g[NET_OF[b]];
  if (ga === gb) return 0.05;
  const comp = component(ga, G.res); if (!comp.has(gb)) return Infinity;
  const unk = [...comp].filter(x => x !== gb), idx = {}; unk.forEach((x, i) => { idx[x] = i; });
  const A = unk.map(() => unk.map(() => 0)), bb = unk.map(() => 0);
  G.res.forEach(e => {
    const c = 1 / e[2];
    [[e[0], e[1]], [e[1], e[0]]].forEach(p => { const i = idx[p[0]]; if (i === undefined) return; A[i][i] += c; if (idx[p[1]] !== undefined) A[i][idx[p[1]]] -= c; });
  });
  bb[idx[ga]] = 1;
  return gauss(A, bb)[idx[ga]];
}
const phasor = (mag, deg) => [mag * Math.cos(deg * Math.PI / 180), mag * Math.sin(deg * Math.PI / 180)];

/* ---------- the boiler ---------- */
const RM_TEXT = { OFF: 'NO POWER', INIT: 'INITIATE', STANDBY: 'STANDBY', HOLD: 'STANDBY HOLD', PURGE: 'PREPURGE', PFEP: 'PILOT IGN', MFEP: 'MAIN IGN', RUN: 'RUN', POST: 'POSTPURGE', LOCKOUT: 'LOCKOUT' };
const RM_OUT = { 4: ['PURGE', 'PFEP', 'MFEP', 'RUN', 'POST'], 8: ['PFEP', 'MFEP'], 10: ['PFEP'], 9: ['MFEP', 'RUN'], 3: ['LOCKOUT'] };

const Boiler = {
  faults: new Set(), disc: true, call: true, burnerSw: true,
  rm: null, Tb: 140, ocOpen: false, hlTrip: false, lgTrip: false, hgTrip: false, olTrip: false,
  pilot: false, main: false, spark: false, sig: 0, air: 0, flow: 0, dp: 0, pin: 10.5, man: 0, pilotP: 0,
  rate: 0, hz: 0, vfdFault: '', tdT: 0, pumpRun: false, blowerRun: false, pumpHum: false, humT: 0,
  P: 20, relief: 'dry', time: 0, seed: 1, quiet: false, V: {}, en: {}, onLog: null, resetsSinceFix: 0,

  has(f) { return this.faults.has(f); },
  reset(faults, seed, opt) {
    opt = opt || {};
    this.faults = new Set(faults); this.seed = seed || 1;
    this.disc = true; this.call = true; this.burnerSw = true;
    this.rm = { st: 'OFF', t: 0, el: 0, ilk: false, hold: 0, hist: [], lock: '', runT: 0, lowSig: 0 };
    this.Tb = opt.Tb != null ? opt.Tb : 138 + (seed % 5) * 2; this.ocOpen = false; this.hlTrip = false; this.lgTrip = false; this.hgTrip = false; this.olTrip = false;
    this.pilot = false; this.main = false; this.spark = false; this.sig = 0; this.air = 0; this.flow = 0; this.dp = 0;
    this.rate = 0; this.hz = 0; this.vfdFault = ''; this.tdT = 0;
    this.pumpRun = false; this.blowerRun = false; this.pumpHum = false; this.humT = 0; this.time = 0; this.resetsSinceFix = 0; this.en = {};
    this.line = 205 + (seed % 4) * 1.3;
    /* the boiler ran (or tried to) before the tech got there: play that out so the job is found as the customer left it */
    this.quiet = true;
    const pre = opt.pre != null ? opt.pre : 260;
    for (let i = 0; i < pre * 2; i++) this.tick(0.5);
    if (opt.resets) for (let r = 0; r < opt.resets; r++) { if (this.rm.st === 'LOCKOUT') this.rmReset(true); for (let i = 0; i < 120; i++) this.tick(0.5); }
    this.quiet = false; this.resetsSinceFix = 0;
  },

  /* ----- switch positions decided by the physical state ----- */
  ocClosed() { if (this.has('oc_bad') || this.has('rwf_sensor')) return false; return !this.ocOpen; },
  /* what the RWF55 thinks the water is: a drifted sensor reads 45°F low, so the controller overfires */
  rwfT() { return this.has('sensor_low') ? this.Tb - 45 : this.Tb; },
  hlClosed() { return !this.has('hl_bad') && !this.hlTrip; },
  lowWater() { return this.has('low_water'); },
  lwClosed() { if (this.has('jmp_lwco')) return true; return !this.has('lwco_dirty') && !this.lowWater(); },
  fsClosed() { return !this.has('fs_bad') && this.flow >= FS_MAKE; },
  apClosed() { if (this.has('aps_weld')) return true; return !this.has('aps_bad') && !this.has('aps_tube') && this.air >= 0.3; },
  filterDirty() { return this.has('filter_dirty'); },
  rmOK() { return !this.has('rm_bad'); },
  rmPowered() { return this.rmOK() && this.mag('RM_5') > 90; },
  out(n) {
    const r = this.rm;
    if (!(r && this.rmOK() && this.lastPow && RM_OUT[n].indexOf(r.st) >= 0)) return false;
    return n !== 10 || r.el < 5;          /* early spark termination: ignition only the first 5 s of the pilot trial */
  },

  elements() {
    const f = this.faults, O = Infinity, sw = on => on ? 0 : O, en = this.en;
    const leg = k => f.has('fuse_L' + k) ? O : 0;
    return [
      /* 208 V power */
      ['LN_L1', 'F1_IN', sw(this.disc)], ['LN_L2', 'F2_IN', sw(this.disc)], ['LN_L3', 'F3_IN', sw(this.disc)],
      ['F1_IN', 'F1_OUT', leg(1)], ['F2_IN', 'F2_OUT', leg(2)], ['F3_IN', 'F3_OUT', leg(3)],
      ['VFD_L1', 'VFD_L2', 300], ['VFD_L2', 'VFD_L3', 300], ['VFD_L3', 'VFD_L1', 300],
      ['FUA_IN', 'FUA_OUT', f.has('fuse_open') ? O : 0], ['FUB_IN', 'FUB_OUT', 0], ['XF_H1', 'XF_H2', f.has('xfmr_open') ? O : 45],
      ['PS_L1', 'PS_T1', sw(en.ps)], ['PS_L2', 'PS_T2', sw(en.ps)], ['PS_L3', 'PS_T3', sw(en.ps)],
      /* motor windings (delta): 2 hp blower behind the VFD, 5 hp system pump */
      ['BM_U', 'BM_V', f.has('blower_open') ? O : 2.4], ['BM_V', 'BM_W', 2.4], ['BM_W', 'BM_U', 2.4],
      ['PM_T1', 'PM_T2', f.has('pm_open') ? O : 0.9], ['PM_T2', 'PM_T3', 0.9], ['PM_T3', 'PM_T1', 0.9],
      /* 115 V control */
      ['CB_1', 'CB_2', f.has('cb_bad') ? O : 0],
      ['BS_1', 'BS_2', sw(this.burnerSw && !f.has('bs_bad'))], ['TB4', 'TB2', this.burnerSw ? 3000 : O],
      ['FL_C', 'FL_NO', sw(this.filterDirty())], ['FL_NO', 'TB2', 3000],
      ['EN_1', 'EN_2', sw(this.call)], ['HL_1', 'HL_2', sw(this.hlClosed())], ['OC_1', 'OC_2', sw(this.ocClosed())],
      ['LG_1', 'LG_2', sw(!this.lgTrip)], ['HG_1', 'HG_2', sw(!this.hgTrip)], ['FS_1', 'FS_2', sw(this.fsClosed())],
      ['LW_1', 'LW_2', sw(this.lwClosed())], ['VF_1', 'VF_2', sw(!f.has('vf_open'))], ['AP_1', 'AP_2', sw(this.apClosed())],
      ['RM_5', 'RM_L2', 3300], ['RM_6', 'RM_L2', 22000], ['RM_7', 'RM_L2', 22000],
      ['RM_5', 'RM_3', sw(this.out(3))], ['RM_5', 'RM_4', sw(this.out(4))], ['RM_5', 'RM_8', sw(this.out(8))], ['RM_5', 'RM_9', sw(this.out(9))], ['RM_5', 'RM_10', sw(this.out(10))],
      ['CR1_A', 'CR1_B', f.has('cra1_coil') ? O : 1100], ['TD_1', 'TD_2', 6000], ['TD_1', 'TB12', sw(this.tdT >= 20)], ['CR2_A', 'CR2_B', 1100],
      ['PV_1', 'PV_2', f.has('pv_open') ? O : 640], ['V1_1', 'V1_2', f.has('v1_open') ? O : 900], ['V2_1', 'V2_2', f.has('v2_open') ? O : 1150],
      ['VV_1', 'VV_2', 1150], ['IG_1', 'IG_2', f.has('ig_open') ? O : 2.2], ['AL_1', 'AL_2', 150],
      ['OL_95', 'OL_96', sw(!this.olTrip)], ['PS_A', 'PS_B', f.has('ps_coil') ? O : 260]
    ];
  },
  /* wye 208 V service with a grounded neutral: each leg is 120 V to ground. The control transformer secondary follows
     whatever its primary sees, so it is solved in two passes: power side first, then the 115 V side from X1 */
  solve() {
    const L = this.line / Math.sqrt(3), src = { LN_L1: phasor(L, 0), LN_L2: phasor(L, -120), LN_L3: phasor(L, 120), GND: [0, 0] };
    const els = this.elements();
    let V = solveVolts(els, src);
    const h1 = V[NET_OF.XF_H1], h2 = V[NET_OF.XF_H2];
    if (h1 && h2 && !this.faults.has('xfmr_open')) {
      src.XF_X1 = [(h1[0] - h2[0]) * XF_RATIO, (h1[1] - h2[1]) * XF_RATIO];
      if (Math.hypot(src.XF_X1[0], src.XF_X1[1]) > 1) V = solveVolts(els, src); else delete src.XF_X1;
    }
    this.V = V;
  },
  vAt(id) { const v = this.V[NET_OF[id]]; return v == null ? null : v; },
  mag(id) { const v = this.vAt(id); return v ? Math.hypot(v[0], v[1]) : 0; },
  across(a, b) { const x = this.vAt(a), y = this.vAt(b); if (x == null || y == null) return 0; return Math.hypot(x[0] - y[0], x[1] - y[1]); },
  /* the VFD output is a variable-frequency supply of its own: about 208 V at 60 Hz, falling with speed (V/Hz) */
  vfdOutV() { return this.blowerRun || (this.en.vfdRun && this.has('blower_open')) ? 208 * this.hz / 60 : 0; },
  volts(a, b) {
    if (a === 'FT_P' || a === 'FT_N' || b === 'FT_P' || b === 'FT_N') return 0;
    const ao = VFD_OUT.indexOf(a) >= 0, bo = VFD_OUT.indexOf(b) >= 0;
    if (ao || bo) {
      const v = this.vfdOutV(), pa = ao ? a.slice(-1) : null, pb = bo ? b.slice(-1) : null;
      if (ao && bo) return pa === pb ? 0 : v;
      const other = ao ? b : a;
      return NET_OF[other] === NET_OF.GND ? v / Math.sqrt(3) : 0;
    }
    return this.across(a, b);
  },
  dcVolts(a, b) {
    const pair = [a, b].sort().join();
    if (pair === 'FT_N,FT_P') { const s = this.rmPowered() ? this.sig : 0; return a === 'FT_P' ? s : -s; }
    return 0;
  },
  ohms(a, b) {
    if (a === 'FT_P' || a === 'FT_N' || b === 'FT_P' || b === 'FT_N') return [a, b].sort().join() === 'FT_N,FT_P' ? 1e6 : Infinity;
    return solveOhms(this.elements(), a, b);
  },

  /* ----- one step of time (seconds) ----- */
  tick(dt) {
    this.time += dt;
    const f = this.faults;
    for (let k = 0; k < 3; k++) {        /* settle: coils pull in, then their contacts change the circuit */
      this.solve();
      this.lastPow = this.rmOK() && this.mag('RM_5') > 90;
      this.en.ps = this.across('PS_A', 'PS_B') > 85 && !f.has('ps_coil');
    }
    const on = (a, b) => this.across(a, b) > 90;
    this.en.cra1 = on('CR1_A', 'CR1_B') && !f.has('cra1_coil');
    this.en.cra2 = on('CR2_A', 'CR2_B');
    this.en.pv = on('PV_1', 'PV_2') && !f.has('pv_open');
    this.en.v1 = on('V1_1', 'V1_2') && !f.has('v1_open');
    this.en.v2 = on('V2_1', 'V2_2') && !f.has('v2_open');
    this.en.vv = on('VV_1', 'VV_2');                                 /* vent valve closes when energized */
    this.en.ig = on('IG_1', 'IG_2') && !f.has('ig_open');
    this.en.alarm = on('AL_1', 'AL_2');
    this.en.td = on('TD_1', 'TD_2');
    this.tdT = this.en.td ? this.tdT + dt * SPEED : 0;

    /* system pump (by others): a 3-phase motor starts only with all three legs; on two legs it hums and the overload trips */
    const three = p => Math.min(this.across(p + '1', p + '2'), this.across(p + '2', p + '3'), this.across(p + '3', p + '1')) > 180;
    const any = p => on(p + '1', p + '2') || on(p + '2', p + '3') || on(p + '3', p + '1');
    const pumpV = three('PM_T') && !f.has('pm_open');
    this.pumpHum = !pumpV && any('PM_T');
    if (this.pumpHum) { this.humT += dt; if (this.humT > 8) { this.olTrip = true; this.note('System pump overload tripped.'); } } else this.humT = 0;
    this.pumpRun = pumpV;
    let flow = 0, dp = 0;
    if (this.pumpRun) {
      if (f.has('coupler')) { flow = 0; dp = 0; }
      else if (f.has('iso_closed')) { flow = 0; dp = 24.5; }
      else if (f.has('air_bound')) { const w = Math.sin(this.time * 0.9) * 0.5 + Math.sin(this.time * 2.3) * 0.5; flow = 105 + 45 * w; dp = 7 + 3 * w; }
      else if (f.has('strainer')) { flow = 122; dp = 21; }
      else { flow = 200; dp = 18; }
    }
    this.flow = flow; this.dp = dp;

    /* VFD and blower: CRA1 gives the run command; the drive needs all three input legs; it trips and latches on a fault */
    const vfdPow = !f.has('vfd_bad') && Math.min(this.across('VFD_L1', 'VFD_L2'), this.across('VFD_L2', 'VFD_L3'), this.across('VFD_L3', 'VFD_L1')) > 150;
    const vfdLive = !f.has('vfd_bad') && this.across('VFD_L1', 'VFD_L2') > 150;
    if (!vfdLive) this.vfdFault = '';                 /* removing power clears a latched drive fault */
    this.en.vfdLive = vfdLive;
    this.en.vfdRun = this.en.cra1 && vfdLive && !this.vfdFault;
    if (this.en.vfdRun && !vfdPow) { this.vfdFault = 'INPUT PHASE LOSS'; this.note('VFD tripped: input phase loss.'); }
    else if (this.en.vfdRun && f.has('blower_open')) { this.vfdFault = 'OUTPUT PHASE LOSS'; this.note('VFD tripped: output phase loss.'); }
    this.en.vfdRun = this.en.cra1 && vfdLive && !this.vfdFault;

    /* firing rate from the RWF55: low fire hold until CRA2 releases modulation, then follow the load */
    const want = this.en.cra2 ? Math.max(0.25, Math.min(1, 0.25 + (RWF_SP + 8 - this.rwfT()) * 0.05)) : 0.25;
    this.rate = this.en.vfdRun ? this.rate + (want - this.rate) * Math.min(1, dt * 0.4) : 0;
    this.hz = this.en.vfdRun ? 15 + 45 * this.rate : 0;
    this.blowerRun = this.en.vfdRun;
    this.air = this.blowerRun ? (0.08 + 2.0 * Math.pow(this.hz / 60, 2)) * (this.filterDirty() ? 0.72 : 1) : 0;

    /* gas pressures, in. w.c. */
    const firing = this.main;
    this.pin = f.has('gas_closed') ? 0 : f.has('gas_low') ? (firing ? 5.4 - 1.4 * this.rate : 5.6) : (firing ? 10.5 - 1.6 * this.rate : 10.6);
    if (this.pin < 5.0) { if (!this.lgTrip) this.note('Low gas pressure switch tripped.'); this.lgTrip = true; }
    const mainOpen = this.en.v1 && this.en.v2;
    this.man = mainOpen && this.pin > 0.3 ? Math.min(this.pin - 0.3, (0.35 + 1.65 * this.rate) * (f.has('ratio_lean') ? 0.8 : 1) + (f.has('reg_high') ? 1.7 * this.rate : 0)) : 0;
    if (f.has('vent_open') && mainOpen) this.man *= 0.15;                  /* a vent valve stuck open bleeds the gas between the valves to outdoors */
    if (this.man > 3.0) { if (!this.hgTrip) this.note('High gas pressure switch tripped.'); this.hgTrip = true; }
    this.pilotP = this.en.pv && this.pin > 0.3 && !f.has('pilot_cock') ? 3.0 : 0;

    /* flame: interrupted pilot lit by the ignitor, main lit from the pilot; UV scanner sees both */
    this.spark = this.en.ig && !f.has('electrode');
    this.pilot = this.pilotP > 1 && (this.spark || this.pilot);
    this.main = mainOpen && this.man > 0.3 && (this.pilot || this.main) && this.blowerRun;
    let s = 0;
    if (this.main) s = f.has('ratio_lean') ? 1.7 + 0.6 * this.rate : 3.0 + 1.0 * this.rate;
    if (this.pilot) s = this.main ? s + 0.2 : 2.3;
    if (f.has('lens_dirty')) s *= 0.4;
    if (f.has('scanner_bad') || f.has('amp_bad')) s = 0;
    s = s ? Math.min(5, s * (1 + Math.sin(this.time * 1.7) * 0.03)) : 0;
    this.sig = s;

    this.rmStep(dt * SPEED);

    /* boiler water temperature: burner heat in, building load out (system water keeps moving) */
    const qIn = this.main ? 3000 * this.rate * this.eff() / 100 : 0;
    const qLoad = (this.flow > 20 ? 1800 * Math.min(1, this.flow / 150) : 40) * Math.max(0, this.Tb - 70) / 110;
    this.qLoad = qLoad;
    this.Tb += (qIn - qLoad) / 1465 * dt;
    if (this.has('rwf_sensor')) this.ocOpen = true;
    else if (this.rwfT() >= RWF_OFF) this.ocOpen = true; else if (this.rwfT() <= RWF_ON) this.ocOpen = false;
    if (this.Tb >= HL_SET && !f.has('hl_bad')) { if (!this.hlTrip) this.note('High limit tripped at ' + Math.round(this.Tb) + '°F.'); this.hlTrip = true; }

    /* system pressure: cold fill plus expansion; a waterlogged tank lets it climb to the relief valve */
    const base = this.lowWater() ? 4 : 15;
    let P = base + (this.Tb - 70) * (f.has('tank_logged') ? 0.35 : 0.075);
    this.relief = 'dry';
    if (P >= RELIEF) { P = RELIEF + (P - RELIEF) * 0.05; this.relief = 'discharging'; }
    else if (f.has('relief_bad') && P > 21) this.relief = 'dripping';
    this.P = P;
  },
  eff() { const f = this.faults; return f.has('hx_soot') ? 83.0 : f.has('ratio_lean') ? 84.5 : f.has('filter_dirty') ? 85.8 : 87.0; },
  note(m) { if (!this.quiet && this.onLog) this.onLog(m); },

  /* ----- the flame safeguard (RM7896D, 30 s purge card) ----- */
  rmStep(d) {
    const r = this.rm, pow = this.rmOK() && this.mag('RM_5') > 90;
    const t6 = this.mag('RM_6') > 90, t7 = this.mag('RM_7') > 90, flame = this.sig >= FLAME_MIN;
    const go = (st, t) => { r.st = st; r.t = t || 0; r.el = 0; r.ilk = false; r.hold = 0; };
    const lock = msg => { r.hist.unshift({ msg, at: RM_TEXT[r.st] }); r.hist = r.hist.slice(0, 6); r.lock = msg; go('LOCKOUT'); this.note('Flame safeguard LOCKOUT: ' + msg); };
    if (!pow) { if (r.st !== 'LOCKOUT') go('OFF'); return; }
    r.t -= d; r.el += d;
    switch (r.st) {
      case 'OFF': go('INIT', 10); break;
      case 'INIT': if (r.t <= 0) go('STANDBY'); break;
      case 'STANDBY': case 'HOLD':
        if (flame) { r.st = 'HOLD'; r.hold += d; if (r.hold > 30) lock('Flame signal with no call for burner (flame detected out of sequence)'); break; }
        if (t6 && t7) { r.st = 'HOLD'; r.hold += d; if (r.hold > 30) lock('Lockout interlock closed before the blower started (airflow switch made in standby)'); break; }
        if (r.st === 'HOLD') { r.st = 'STANDBY'; r.hold = 0; }
        if (t6) go('PURGE', 30);
        break;
      case 'PURGE':
        if (!t6) { go('STANDBY'); break; }
        if (t7) r.ilk = true;
        else if (r.ilk) { lock('Lockout interlock (combustion airflow switch) opened during prepurge'); break; }
        else if (r.el > 10) { lock('Lockout interlock (combustion airflow switch) did not prove in prepurge'); break; }
        if (flame) { lock('Flame signal during prepurge'); break; }
        if (r.t <= 0 && r.ilk) go('PFEP', 10);
        break;
      case 'PFEP':
        if (!t6) { go('POST', 60); break; }
        if (!t7) { lock('Lockout interlock (combustion airflow switch) opened during pilot ignition'); break; }
        if (r.t <= 0) { if (flame) go('MFEP', 5); else lock('Pilot flame fail (PFEP): no flame proven at end of pilot trial'); }
        break;
      case 'MFEP':
        if (!t6) { go('POST', 60); break; }
        if (!t7) { lock('Lockout interlock (combustion airflow switch) opened during main ignition'); break; }
        if (!flame) { lock('Flame fail during main flame establishing period (MFEP)'); break; }
        if (r.t <= 0) { go('RUN'); r.runT = 0; r.lowSig = 0; }
        break;
      case 'RUN':
        r.runT += d;
        if (!t6) { go('POST', 60); break; }
        if (!t7) { lock('Lockout interlock (combustion airflow switch) opened while running'); break; }
        if (!flame) { r.lowSig += d; if (r.lowSig >= 1.5) { lock(r.runT < 6 ? 'Main flame did not prove at end of MFEP (main flame ignition)' : 'Main flame fail (RUN)'); break; } } else r.lowSig = 0;
        break;
      case 'POST': if (r.t <= 0) go('STANDBY'); break;
      case 'LOCKOUT': break;
    }
  },
  rmReset(silent) {
    const r = this.rm;
    if (r.st !== 'LOCKOUT') return false;
    if (!this.rmOK() || this.mag('RM_5') < 90) return false;
    r.st = 'INIT'; r.t = 10; r.el = 0; r.lock = '';
    if (!silent) this.resetsSinceFix++;
    return true;
  },

  /* ----- readings for the tools ----- */
  amps(where) {
    const j = v => v * (1 + Math.sin(this.time * 3.1) * 0.01), f = this.faults;
    const pumpRun = f.has('coupler') ? 5.2 : f.has('iso_closed') ? 9.6 : f.has('air_bound') ? 8.5 + Math.sin(this.time * 0.9) * 1.2 : f.has('strainer') ? 11.4 : 13.6;
    /* on a lost leg the dead terminal only shows a phantom voltage to the others, and carries no current */
    const motor = (run, hum, p, runA, lra, k) => run ? runA : !hum ? 0 : [1, 2, 3].some(o => o !== k && this.across(p + k, p + o) > 180) ? lra : 0;
    const m = {};
    [1, 2, 3].forEach(k => { m['pump' + k] = motor(this.pumpRun, this.pumpHum, 'PM_T', pumpRun, 92, k); });
    const bl = this.blowerRun ? (1.6 + 5.0 * Math.pow(this.rate, 2)) * (f.has('filter_dirty') ? 0.82 : 1) : 0;
    m.blower = bl;
    m.vfdin = this.en.vfdLive ? 0.25 + bl * (this.hz / 60) * 0.95 : 0;
    const ign = this.en.ig ? 1.3 : 0, pv = this.en.pv ? 0.19 : 0, mv = (this.en.v1 ? 0.14 : 0) + (this.en.v2 ? 0.1 : 0) + (this.en.vv ? 0.1 : 0);
    const coils = (this.en.ps ? 0.45 : 0) + (this.en.cra1 ? 0.1 : 0) + (this.en.cra2 ? 0.1 : 0) + (this.en.alarm ? 0.35 : 0), rmc = this.lastPow ? 0.04 : 0;
    m.ign = ign;
    m.x1 = ign + pv + mv + coils + rmc + (this.burnerSw ? 0.04 : 0);
    m.line = m.pump1 + m.vfdin + m.x1 * XF_RATIO;
    return j(m[where] || 0);
  },
  analyzer() {
    if (!this.main) return null;
    const f = this.faults;
    let o2 = 5.2 - this.rate * 0.6, co = 22, st = 250 + 70 * this.rate;
    if (f.has('filter_dirty')) { o2 = 1.6; co = 520; st += 8; }
    if (f.has('ratio_lean')) { o2 = 9.0; co = 14; st += 15; }
    if (f.has('hx_soot')) { co = Math.max(co, 60); st += 110; }
    const co2 = (20.9 - o2) / 20.9 * 11.7, coAF = co * 20.9 / (20.9 - o2), w = 1 + Math.sin(this.time * 1.3) * 0.02;
    return { o2: o2 * w, co: Math.round(co * w), co2, coAF: Math.round(coAF * w), stack: Math.round(st * (1 + Math.sin(this.time) * 0.004)), eff: this.eff(), rate: this.rate };
  },
  returnT() { if (this.flow < 20) return this.Tb - 25; return this.Tb - Math.min(60, (this.qLoad || 0) * 1000 / (500 * this.flow)); },
  vfdText() { if (!this.en.vfdLive) return ''; if (this.vfdFault) return 'FAULT: ' + this.vfdFault; return this.en.vfdRun ? 'RUN ' + this.hz.toFixed(1) + ' Hz' : 'STOP'; },
  status() {
    const f = this.faults, ctl = this.mag('TB3') > 90;
    return {
      rm: this.rm.st, flame: this.main ? 'main' : this.pilot ? 'pilot' : this.spark ? 'spark' : 'none',
      blower: this.blowerRun ? 'run' : 'off',
      pump: this.pumpRun ? 'run' : this.pumpHum ? 'hum' : 'off',
      alarm: this.en.alarm, Tb: this.Tb, P: this.P, Tr: this.returnT(), relief: this.relief,
      lwLamp: ctl && (f.has('lwco_dirty') || this.lowWater()), filterLamp: this.mag('FL_NO') > 90, burnerLamp: this.mag('TB4') > 90,
      hlTrip: this.hlTrip, lgTrip: this.lgTrip, hgTrip: this.hgTrip, olTrip: this.olTrip, vfd: this.vfdText(), rate: this.main ? this.rate : 0
    };
  },
  healthy() {
    return this.faults.size === 0 && !this.hlTrip && !this.lgTrip && !this.hgTrip && !this.olTrip && !this.vfdFault && this.rm.st === 'RUN' && this.rm.runT > 4;
  }
};

/* ---- parts.js ---- */
/* ===== Parts counter: every part or action a trainee can pick, and which fault each one cures.
   Part names follow the EVA I&O manual repair parts list (EVA-3000 column). ===== */
const PARTS = {
  pfuse:     { name: 'Disconnect fuse (one leg) — fused disconnect by others', g: 'Power and controls' },
  fuse:      { name: 'Control transformer primary fuse FU1', g: 'Power and controls' },
  xfmr:      { name: 'Control transformer (208 / 115 V)', g: 'Power and controls' },
  cb:        { name: '115 V control circuit breaker (5 A)', g: 'Power and controls' },
  bs:        { name: 'Burner ON/OFF switch with light', g: 'Power and controls' },
  rwf:       { name: 'RWF55 temperature controller (operating limit)', g: 'Power and controls' },
  sensor:    { name: 'Supply water temperature sensor (RWF55)', g: 'Power and controls' },
  hl:        { name: 'High limit L4008E (manual reset)', g: 'Power and controls' },
  hlreset:   { name: 'Press the reset button on the L4008E high limit', g: 'Power and controls', live: true, reset: 'hl' },
  cra1:      { name: 'Relay CRA1 (enable blower)', g: 'Power and controls' },
  vfd:       { name: 'Variable frequency drive (A/C Tech SCF, 208/230 V)', g: 'Power and controls' },
  vfdreset:  { name: 'Press STOP/RESET on the VFD keypad', g: 'Power and controls', live: true, reset: 'vfd' },
  vfuse:     { name: 'Vestibule fuse switch', g: 'Power and controls' },
  pstarter:  { name: 'System pump starter (by others)', g: 'Power and controls' },
  olreset:   { name: 'Press the reset button on the system pump overload', g: 'Power and controls', live: true, reset: 'ol' },
  rm:        { name: 'Flame safeguard RM7896D', g: 'Flame safeguard' },
  amp:       { name: 'UV amplifier card R7849A', g: 'Flame safeguard' },
  scanner:   { name: 'Ultraviolet sensor (UV scanner)', g: 'Flame safeguard' },
  scanclean: { name: 'Clean the UV scanner lens and scanner tube', g: 'Flame safeguard' },
  ignx:      { name: 'Ignition transformer', g: 'Burner' },
  electrode: { name: 'Ignitor assembly (Bishop pilot)', g: 'Burner' },
  pilotv:    { name: 'Pilot solenoid valve V4046', g: 'Burner' },
  pilotcock: { name: 'Open the pilot manual gas cock', g: 'Burner', live: true },
  blower:    { name: 'Combustion blower motor (2 hp, 3 phase)', g: 'Burner' },
  filter:    { name: 'Air filter (wash the foam pre-filter, replace the primary filter)', g: 'Burner' },
  aps:       { name: 'Combustion airflow switch', g: 'Burner' },
  apstube:   { name: 'Combustion airflow switch sensing tube', g: 'Burner' },
  ratio:     { name: 'Adjust the SKP75 ratio (offset) to the firetest label', g: 'Burner', live: true },
  hxclean:   { name: 'Clean the heat exchanger (fin tubes) and flue collector', g: 'Burner' },
  gascock:   { name: 'Open the manual gas valves', g: 'Gas train', live: true },
  gasutil:   { name: 'Call the gas utility about low supply pressure', g: 'Gas train', live: true },
  skp75:     { name: 'SKP75 actuator / regulator (main valve, air/gas ratio)', g: 'Gas train' },
  v2:        { name: 'Secondary gas valve (DB&B solenoid)', g: 'Gas train' },
  vent:      { name: 'Normally open vent valve', g: 'Gas train' },
  lgpsreset: { name: 'Reset the low gas pressure switch', g: 'Gas train', live: true, reset: 'lg' },
  hgpsreset: { name: 'Reset the high gas pressure switch', g: 'Gas train', live: true, reset: 'hg' },
  pump:      { name: 'System pump motor (5 hp)', g: 'Water side' },
  coupler:   { name: 'System pump coupler', g: 'Water side' },
  isoopen:   { name: 'Open the pump isolation valves', g: 'Water side', live: true },
  purgeair:  { name: 'Purge air from the system (vents and purge valve)', g: 'Water side', live: true },
  strainer:  { name: 'Clean the pump suction strainer', g: 'Water side' },
  flowsw:    { name: 'Water flow switch FS4-3', g: 'Water side' },
  lwcoclean: { name: 'Clean the low-water cutoff probe', g: 'Water side' },
  fillopen:  { name: 'Open the make-up water valve and fill the system', g: 'Water side', live: true },
  exptank:   { name: 'Expansion tank (drain, recharge air to fill pressure)', g: 'Water side' },
  relief:    { name: 'Pressure relief valve', g: 'Water side' },
  jmplwco:   { name: 'Remove jumper: low-water cutoff', g: 'Remove a jumper', jumper: true }
};
const FIXES = {
  fuse_open: 'fuse', fuse_L1: 'pfuse', fuse_L2: 'pfuse', fuse_L3: 'pfuse', xfmr_open: 'xfmr', cb_bad: 'cb', bs_bad: 'bs',
  oc_bad: 'rwf', rwf_sensor: 'sensor', sensor_low: 'sensor', hl_bad: 'hl', cra1_coil: 'cra1', vfd_bad: 'vfd', vf_open: 'vfuse',
  ps_coil: 'pstarter', pm_open: 'pump', rm_bad: 'rm', amp_bad: 'amp', scanner_bad: 'scanner', lens_dirty: 'scanclean',
  ig_open: 'ignx', electrode: 'electrode', pv_open: 'pilotv', pilot_cock: 'pilotcock', blower_open: 'blower', filter_dirty: 'filter',
  aps_bad: 'aps', aps_weld: 'aps', aps_tube: 'apstube', ratio_lean: 'ratio', hx_soot: 'hxclean',
  gas_closed: 'gascock', gas_low: 'gasutil', reg_high: 'skp75', v1_open: 'skp75', v2_open: 'v2', vent_open: 'vent',
  coupler: 'coupler', iso_closed: 'isoopen', air_bound: 'purgeair', strainer: 'strainer', fs_bad: 'flowsw',
  lwco_dirty: 'lwcoclean', low_water: 'fillopen', tank_logged: 'exptank', relief_bad: 'relief', jmp_lwco: 'jmplwco'
};
const PART_GROUPS = ['Power and controls', 'Flame safeguard', 'Burner', 'Gas train', 'Water side', 'Remove a jumper'];

/* what a tech finds when they look closely at a part (boiler room picture). Only the clicked part tells anything */
function inspectText(k, B) {
  const f = B.faults, off = !B.disc;
  const T = {
    burner: () => 'Premix burner and mixer behind the vestibule panel. ' + (B.blowerRun ? 'The blower is running.' : 'The blower is stopped.'),
    blower: () => !off ? 'Open the disconnect before you reach in behind the air filter.' : 'The blower wheel spins freely by hand. ' + (f.has('blower_open') ? 'The motor junction box smells burnt.' : 'No odor at the motor.'),
    vfd: () => 'Variable frequency drive keypad: ' + (B.vfdText() || '(dark)') + '.',
    filter: () => (B.status().filterLamp ? 'The CHANGE FILTER light on the burner switch panel is on. ' : '') + (off && f.has('filter_dirty') ? 'With the filter out: the foam pre-filter is matted grey with lint and the primary filter is caked.' : off ? 'With the filter out: the foam pre-filter and primary filter are clean.' : 'Air filter on top of the blower inlet. Take it out with the power off to look at it.'),
    aps: () => f.has('aps_tube') ? 'The red sensing tube to the combustion airflow switch is cracked through where it bends.' : 'The sensing tubes are soft and whole, pushed fully on both barbs.',
    sight: () => B.main ? 'Through the observation port: the burner element ' + (f.has('ratio_lean') ? 'is patchy and dull, with dark spots that come and go.' : f.has('filter_dirty') ? 'glows bright orange-red with streaks and some lazy yellow flame tips.' : 'glows evenly orange without flickering.') : B.pilot ? 'Through the observation port: a blue pilot flame.' : B.spark ? 'Through the observation port: a spark snapping at the pilot, but no flame.' : 'Through the observation port: dark.',
    scanner: () => !off ? 'Open the disconnect before you pull the scanner.' : f.has('lens_dirty') ? 'The UV scanner lens is filmed over and the scanner tube is partly blocked with debris.' : 'The UV scanner lens is clear and the scanner tube is open.',
    electrode: () => !off ? 'Open the disconnect before you pull the pilot assembly.' : f.has('electrode') ? 'The ignitor porcelain has a hairline crack with a carbon track across it.' : 'The ignitor porcelain is clean and whole, gap correct.',
    ignx: () => 'Ignition transformer, 120 V primary.' + (B.en.ig ? ' It is buzzing.' : ''),
    pilotcock: () => f.has('pilot_cock') ? 'The pilot manual gas cock handle is across the pipe.' : 'The pilot manual gas cock handle is in line with the pipe.',
    gascock: () => f.has('gas_closed') ? 'The handle of the manual gas valve at the gas train inlet is across the pipe.' : 'Both manual gas valves have their handles in line with the pipe.',
    lgps: () => 'Low gas pressure switch, manual reset. ' + (B.lgTrip ? 'It is in the tripped position.' : 'It is reset.'),
    hgps: () => 'High gas pressure switch, manual reset. ' + (B.hgTrip ? 'It is in the tripped position.' : 'It is reset.'),
    v1: () => 'Main valve body with the Siemens SKP75 actuator / air-gas ratio regulator. ' + (B.en.v1 ? 'The position indicator shows OPEN.' : 'The position indicator shows CLOSED.'),
    v2: () => 'Secondary gas valve (DB&B solenoid). ' + (B.en.v2 ? 'It is warm and humming.' : 'It is quiet.'),
    vent: () => 'Normally open vent valve between the two main valves, piped outdoors. ' + (f.has('vent_open') && B.en.vv ? 'You can hear gas hissing through it.' : 'Quiet.'),
    pv: () => 'Pilot solenoid valve V4046. ' + (B.en.pv ? 'It is warm and humming.' : 'It is quiet.'),
    pump: () => B.pumpRun ? (f.has('coupler') ? 'The system pump motor is running. Through the coupler guard the motor shaft spins but the pump shaft does not.' : f.has('air_bound') ? 'The system pump is running and you can hear gravel-like rattling in the volute.' : 'The system pump is running smoothly.') : B.pumpHum ? 'The system pump motor hums but does not turn. Hot to the touch.' : 'The system pump is stopped.',
    coupler: () => !off ? 'Open the disconnect before you take the coupler guard off.' : f.has('coupler') ? 'With the guard off: the rubber coupler insert is shredded. The motor half spins free.' : 'With the guard off: the coupler is whole and tight.',
    iso: () => f.has('iso_closed') ? 'The pump suction isolation valve handle is across the pipe.' : 'Both pump isolation valves have their handles in line with the pipe.',
    strainer: () => 'Y-strainer on the pump suction. ' + (off && f.has('strainer') ? 'With the cap off: the basket is packed with scale and debris.' : off ? 'With the cap off: the basket is clean.' : 'Isolate and shut off the pump before you open it.'),
    fs: () => 'Paddle water flow switch FS4-3 on the boiler supply pipe.',
    lwco: () => (B.status().lwLamp ? 'The LOW WATER light is on. ' : 'The LOW WATER light is off. ') + (off && f.has('lwco_dirty') ? 'With the probe pulled: it is thick with scale and sludge.' : off ? 'With the probe pulled: it is clean.' : 'Probe-type low-water cutoff.'),
    gauge: () => 'Boiler pressure/temperature gauge: ' + B.P.toFixed(0) + ' psi, ' + Math.round(B.Tb) + '°F.',
    relief: () => 'Pressure relief valve, set at ' + RELIEF + ' psi. ' + (B.relief === 'discharging' ? 'Water is pouring out of the discharge pipe onto the floor.' : B.relief === 'dripping' ? 'The discharge pipe is dripping steadily.' : 'The discharge pipe is dry.'),
    exptank: () => off && f.has('tank_logged') ? 'Tapped along its side, the tank sounds full of water top to bottom. A drop of water comes out of the air valve.' : off ? 'Tapped along its side, the top half sounds hollow. The air valve gives air.' : 'Diaphragm expansion tank. Tap it or check the air charge with the system pressure off it.',
    fill: () => f.has('low_water') ? 'The make-up water valve is closed. The pressure-reducing fill valve is set at 15 psi.' : 'The make-up water valve is open. The pressure-reducing fill valve is set at 15 psi.',
    vent2: () => 'Automatic air vent on the air separator. ' + (f.has('air_bound') ? 'It hisses air when you push the cap.' : 'Quiet.'),
    stack: () => 'Flue outlet and the analyzer test port.',
    tubes: () => !off ? 'Open the disconnect before you open up the heat exchanger.' : f.has('hx_soot') ? 'With the flue collector off: the copper fins are coated with black soot and partly bridged.' : 'With the flue collector off: the copper fins are clean.',
    rm: () => 'Control panel behind the upper front jacket: RM7896D, RWF55, VFD and terminal strip. ' + (B.rmOK() ? '' : 'The RM7896D display and all LEDs are dark.'),
    alarm: () => B.en.alarm ? 'The red alarm light is on.' : 'The alarm light is off.',
    jumper: () => f.has('jmp_lwco') ? 'In the control panel, a short wire jumper is screwed across the two low-water cutoff terminals.' : 'No jumpers on the safety terminals.'
  };
  return T[k] ? T[k]() : '';
}

/* ---- ptdraw.js ---- */
/* Copied unchanged from the Package Unit Troubleshooting game (parts.js, the PT artwork helpers) so both games' panels look alike. */
/* ===== Realistic component artwork for the unit panel pages =====
   Every helper returns SVG drawn BEHIND the terminal dots. Terminals keep their positions;
   the art is placed around them so each dot looks like a screw on the real part. */
const PT = {
  defs: '<defs>' +
    '<linearGradient id="ptMetal" x1="0" x2="1"><stop offset="0" stop-color="#6b7886"/><stop offset=".35" stop-color="#cfd8e0"/><stop offset=".7" stop-color="#8c99a6"/><stop offset="1" stop-color="#58646f"/></linearGradient>' +
    '<linearGradient id="ptMetalV" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#d7dfe6"/><stop offset=".5" stop-color="#8c99a6"/><stop offset="1" stop-color="#56626d"/></linearGradient>' +
    '<linearGradient id="ptBrass" x1="0" x2="1" y1="0" y2="1"><stop offset="0" stop-color="#f0cf80"/><stop offset=".5" stop-color="#c9953a"/><stop offset="1" stop-color="#8a5f1c"/></linearGradient>' +
    '<linearGradient id="ptBlack" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#3a4048"/><stop offset=".5" stop-color="#22272d"/><stop offset="1" stop-color="#14181c"/></linearGradient>' +
    '<linearGradient id="ptBlue" x1="0" x2="1"><stop offset="0" stop-color="#1d4e8f"/><stop offset=".4" stop-color="#3b82d6"/><stop offset="1" stop-color="#173f73"/></linearGradient>' +
    '<linearGradient id="ptCopper" x1="0" x2="1"><stop offset="0" stop-color="#8a4a20"/><stop offset=".5" stop-color="#e0995a"/><stop offset="1" stop-color="#7a3f18"/></linearGradient>' +
    '<linearGradient id="ptBeige" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e9e4d6"/><stop offset="1" stop-color="#c9c2ad"/></linearGradient>' +
    '</defs>',
  /* brass screw lug behind a terminal dot */
  lug(x, y, dir) {
    const w = 34, h = 22; dir = dir || 'c';
    return `<rect x="${x - w / 2}" y="${y - h / 2}" width="${w}" height="${h}" rx="3" fill="url(#ptBrass)" stroke="#5c3f10" stroke-width="1.2"/>`;
  },
  lugs(list) { return list.map(([x, y]) => PT.lug(x, y)).join(''); },
  /* contactor: moulded body, fixed contact stems (line above / load below), a moving carrier with
     copper bridges that slides up (open) and down (closed), and a coil can with an armature plate.
     k = id used by app.js to animate it (data-k). */
  contactor(x, y, w, h, poles, yt, yb, coil, k) {
    const mid = (yt + yb) / 2;
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="9" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/>`;
    s += `<rect x="${x + 5}" y="${y + 5}" width="${w - 10}" height="${h - 10}" rx="6" fill="none" stroke="#4a525b" stroke-width="1" opacity=".7"/>`;
    s += `<rect x="${x + 8}" y="${y + 8}" width="${w - 16}" height="10" rx="3" fill="#2d343b"/><rect x="${x + 8}" y="${y + h - 18}" width="${w - 16}" height="10" rx="3" fill="#2d343b"/>`;
    [[x + 14, y + 13], [x + w - 14, y + 13], [x + 14, y + h - 13], [x + w - 14, y + h - 13]].forEach(([cx, cy]) => { s += `<circle cx="${cx}" cy="${cy}" r="4" fill="#0e1114" stroke="#6b7886"/>`; });
    poles.forEach(px => {
      s += `<rect x="${px - 22}" y="${yt - 16}" width="44" height="${yb - yt + 32}" rx="6" fill="#1b2026" stroke="#0a0d10"/>`;
      s += `<rect x="${px - 6}" y="${yt + 10}" width="12" height="${mid - 8 - yt - 10}" fill="url(#ptCopper)"/><rect x="${px - 6}" y="${mid + 8}" width="12" height="${yb - 10 - mid - 8}" fill="url(#ptCopper)"/>`;
      s += `<rect x="${px - 9}" y="${mid - 14}" width="18" height="6" rx="2" fill="url(#ptMetal)" stroke="#3d4650"/><rect x="${px - 9}" y="${mid + 8}" width="18" height="6" rx="2" fill="url(#ptMetal)" stroke="#3d4650"/>`;
    });
    if (coil) {
      const [cx, c1, c2] = coil;
      s += `<rect x="${cx - 28}" y="${c1 - 10}" width="56" height="${c2 - c1 + 20}" rx="8" fill="#3a4048" stroke="#10151a"/>`;
      for (let yy = c1 + 12; yy < c2 - 8; yy += 7) s += `<line x1="${cx - 22}" y1="${yy}" x2="${cx + 22}" y2="${yy}" stroke="#8a5f1c" stroke-width="3"/>`;
      s += `<rect class="coilglow" data-k="${k}" x="${cx - 28}" y="${c1 - 10}" width="56" height="${c2 - c1 + 20}" rx="8" fill="#38e08a" opacity="0" style="transition:opacity .25s;pointer-events:none"/>`;
    }
    const lx = poles[0] - 26, rx = coil ? coil[0] - 38 : poles[poles.length - 1] + 26;
    let g = `<rect x="${lx}" y="${mid - 7}" width="${rx - lx}" height="14" rx="4" fill="url(#ptMetalV)" stroke="#3d4650"/>`;
    poles.forEach(px => { g += `<rect x="${px - 15}" y="${mid - 22}" width="30" height="44" rx="5" fill="url(#ptCopper)" stroke="#4a2410"/><rect x="${px - 15}" y="${mid - 22}" width="30" height="5" fill="#f0cf80" opacity=".6"/>`; });
    s += `<g class="armg" data-k="${k}" style="transform:translateY(-26px)">${g}</g>`;
    if (coil) {
      // laminated pole face on the coil, and the armature plate that is pulled in against it when the coil energizes
      const [cx, c1, c2] = coil;
      s += `<rect x="${cx - 30}" y="${mid - 40}" width="4" height="80" rx="2" fill="#2f3943" stroke="#10151a"/>`;
      let pl = `<rect x="${cx - 38}" y="${mid - 38}" width="10" height="76" rx="3" fill="url(#ptMetal)" stroke="#2f3943" stroke-width="1.5"/>`;
      for (let yy = mid - 30; yy < mid + 34; yy += 8) pl += `<line x1="${cx - 37}" y1="${yy}" x2="${cx - 29}" y2="${yy}" stroke="#56626d" stroke-width="1"/>`;
      pl += `<circle cx="${cx - 33}" cy="${mid}" r="3.5" fill="#c9953a" stroke="#5c3f10"/>`;
      s += `<g class="armp" data-k="${k}" style="transform:translateX(-7px)">${pl}</g>`;
    }
    s += `<rect x="${x + w / 2 - 43}" y="${y + 3}" width="86" height="17" rx="8" fill="#14181c" stroke="#3d4650"/><circle class="kled" data-k="${k}" cx="${x + w / 2 - 31}" cy="${y + 11.5}" r="4" fill="#55616d"/><text class="kbadge" data-k="${k}" x="${x + w / 2 + 8}" y="${y + 15}" text-anchor="middle" style="font:700 10px sans-serif;fill:#c8d2dc">K OPEN</text>`;
    return s + PT.lugs(poles.reduce((a, px) => a.concat([[px, yt], [px, yb]]), []).concat(coil ? [[coil[0], coil[1]], [coil[0], coil[2]]] : []));
  },
  /* oval dual run capacitor can with terminals on top */
  can(x, y, w, h, lab, sub) {
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${Math.min(w, h) * 0.28}" fill="url(#ptMetal)" stroke="#3d4650" stroke-width="2"/>`;
    s += `<rect x="${x + 4}" y="${y + 4}" width="${w - 8}" height="26" rx="8" fill="#26303a"/>`;
    s += `<rect x="${x + w * 0.22}" y="${y + h * 0.42}" width="${w * 0.56}" height="${h * 0.34}" rx="4" fill="#f1f3f5" opacity=".92"/>`;
    s += `<text x="${x + w / 2}" y="${y + h * 0.42 + 16}" text-anchor="middle" style="font:700 12px sans-serif;fill:#20262c">${lab}</text><text x="${x + w / 2}" y="${y + h * 0.42 + 32}" text-anchor="middle" style="font:600 10px sans-serif;fill:#3a434c">${sub || ''}</text>`;
    return s;
  },
  /* capacitor seen from above: aluminum can rim, dark plastic top with a raised base under every terminal,
     a pressure-relief vent, and the printed rating sticker. terms = [[x,y],...]; stick = [cx,cy,w,h]; vent = [x,y] */
  cap(x, y, w, h, lab, sub, terms, stick, vent) {
    const r = Math.min(w, h) / 2;
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r}" fill="url(#ptMetal)" stroke="#3d4650" stroke-width="2.5"/>`;
    s += `<rect x="${x + 7}" y="${y + 7}" width="${w - 14}" height="${h - 14}" rx="${r - 7}" fill="#8c99a6" stroke="#56626d"/>`;
    s += `<rect x="${x + 12}" y="${y + 12}" width="${w - 24}" height="${h - 24}" rx="${r - 12}" fill="#232a31" stroke="#0e1114" stroke-width="1.5"/>`;
    s += `<rect x="${x + 16}" y="${y + 16}" width="${w - 32}" height="${h - 32}" rx="${Math.max(r - 16, 4)}" fill="none" stroke="#3a434c" stroke-width="1"/>`;
    terms.forEach(([tx, ty]) => { s += `<circle cx="${tx}" cy="${ty}" r="22" fill="#12161a" stroke="#4a525b" stroke-width="2"/><circle cx="${tx}" cy="${ty}" r="17" fill="none" stroke="#2c343c" stroke-width="2"/>`; });
    if (vent) s += `<circle cx="${vent[0]}" cy="${vent[1]}" r="9" fill="#303840" stroke="#5c6670"/><path d="M${vent[0] - 5} ${vent[1]} h10 M${vent[0]} ${vent[1] - 5} v10" stroke="#8c99a6" stroke-width="2"/>`;
    return s;
  },
  /* hermetic compressor shell with terminal plate */
  hermetic(x, y, w, h) {
    const cx = x + w / 2;
    let s = `<path d="M${x + 10} ${y + h * 0.28} Q${x + 10} ${y} ${cx} ${y} Q${x + w - 10} ${y} ${x + w - 10} ${y + h * 0.28} V${y + h - 30} Q${x + w - 10} ${y + h} ${cx} ${y + h} Q${x + 10} ${y + h} ${x + 10} ${y + h - 30} Z" fill="url(#ptMetal)" stroke="#2f3943" stroke-width="2.5"/>`;
    s += `<path d="M${x + 11} ${y + h * 0.3} H${x + w - 11}" stroke="#2a323a" stroke-width="3"/>`;
    s += `<rect x="${x + 11}" y="${y + h * 0.78}" width="${w - 22}" height="14" fill="#2a323a" opacity=".55"/>`;
    s += `<rect x="${x + w - 62}" y="${y + h * 0.43}" width="42" height="26" rx="3" fill="#e9edf1" stroke="#6b7886"/><path d="M${x + w - 56} ${y + h * 0.43 + 8} h30 M${x + w - 56} ${y + h * 0.43 + 14} h24 M${x + w - 56} ${y + h * 0.43 + 20} h28" stroke="#6b7886"/>`;
    return s;
  },
  /* compressor terminal head ("pecker head"): steel weld flange around three glass-sealed fusite pins, with a mounting stud and
     a spring retainer clip across the top. pins = [[x,y],[x,y],[x,y]] */
  peckerA(pins) {
    const pts = pins.map(p => p.join(',')).join(' ');
    const cx = pins.reduce((a, p) => a + p[0], 0) / pins.length, cy = pins.reduce((a, p) => a + p[1], 0) / pins.length;
    let s = `<polygon points="${pts}" fill="#2f3943" stroke="#2f3943" stroke-width="76" stroke-linejoin="round"/>`;
    s += `<polygon points="${pts}" fill="url(#ptMetal)" stroke="url(#ptMetal)" stroke-width="68" stroke-linejoin="round"/>`;
    s += `<polygon points="${pts}" fill="none" stroke="#56626d" stroke-width="56" stroke-linejoin="round" opacity=".7"/>`;
    s += `<polygon points="${pts}" fill="#8c99a6" stroke="#6b7886" stroke-width="40" stroke-linejoin="round" opacity=".55"/>`;
    pins.forEach(([x, y]) => {
      s += `<circle cx="${x}" cy="${y}" r="27" fill="#1b2026" stroke="#0b0e11" stroke-width="2"/><circle cx="${x}" cy="${y}" r="22" fill="url(#ptBlack)" stroke="#4a525b" stroke-width="2"/>`;
      s += `<circle cx="${x}" cy="${y}" r="17" fill="none" stroke="#6b7886" stroke-width="1.5" opacity=".7"/>`;
    });
    s += `<circle cx="${cx}" cy="${cy + 8}" r="9" fill="url(#ptMetalV)" stroke="#3d4650"/><path d="M${cx - 5} ${cy + 8} h10 M${cx} ${cy + 3} v10" stroke="#3d4650" stroke-width="1.5"/>`;
    return s;
  },
  /* compressor terminal head, molded-block style: a black plastic terminal box with ribbed sides, a raised lid lip, corner screws and
     a round brass-collared socket for each pin. pins = [[x,y],[x,y],[x,y]] */
  pecker(pins, box) {
    const xs = pins.map(p => p[0]), ys = pins.map(p => p[1]);
    const x1 = box ? box[0] : Math.min(...xs) - 38, y1 = box ? box[1] : Math.min(...ys) - 38, x2 = box ? box[0] + box[2] : Math.max(...xs) + 38, y2 = box ? box[1] + box[3] : Math.max(...ys) + 38, w = x2 - x1, h = y2 - y1;
    let s = `<rect x="${x1 - 6}" y="${y1 + 10}" width="${w + 12}" height="${h - 20}" rx="10" fill="#2a3036" stroke="#0b0e11" stroke-width="2"/>`;
    for (let yy = y1 + 22; yy < y2 - 18; yy += 9) s += `<line x1="${x1 - 6}" y1="${yy}" x2="${x1}" y2="${yy}" stroke="#4a525b" stroke-width="2"/><line x1="${x2}" y1="${yy}" x2="${x2 + 6}" y2="${yy}" stroke="#4a525b" stroke-width="2"/>`;
    s += `<rect x="${x1}" y="${y1}" width="${w}" height="${h}" rx="14" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2.5"/>`;
    s += `<rect x="${x1 + 7}" y="${y1 + 7}" width="${w - 14}" height="${h - 14}" rx="9" fill="#1d2329" stroke="#4a525b" stroke-width="1.5"/>`;
    [[x1 + 14, y1 + 14], [x2 - 14, y1 + 14], [x1 + 14, y2 - 14], [x2 - 14, y2 - 14]].forEach(([x, y]) => { s += `<circle cx="${x}" cy="${y}" r="5.5" fill="url(#ptMetalV)" stroke="#2f3943"/><path d="M${x - 3} ${y} h6" stroke="#2f3943" stroke-width="1.5"/>`; });
    pins.forEach(([x, y]) => {
      s += `<circle cx="${x}" cy="${y}" r="27" fill="#0e1114" stroke="#4a525b" stroke-width="2"/><circle cx="${x}" cy="${y}" r="22" fill="url(#ptBrass)" stroke="#5c3f10" stroke-width="1.5"/><circle cx="${x}" cy="${y}" r="17" fill="#1b2026" stroke="#5c3f10"/>`;
    });
    s += `<rect x="${(x1 + x2) / 2 - 22}" y="${y2 - 20}" width="44" height="12" rx="3" fill="#2f3943" stroke="#4a525b"/><path d="M${(x1 + x2) / 2 - 14} ${y2 - 14} h28" stroke="#6b7886"/>`;
    return s;
  },
  /* terminal cover with three pins (fusite) */
  fusite(x, y, w, h) { return `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="8" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/>`; },
  /* PSC fan motor: finned can, shaft, bracket */
  motor(x, y, w, h, shaft) {
    const cy = y + h / 2;
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${h / 2.4}" fill="url(#ptBlue)" stroke="#0e2a4f" stroke-width="2"/>`;
    for (let xx = x + 22; xx < x + w - 14; xx += 14) s += `<line x1="${xx}" y1="${y + 6}" x2="${xx}" y2="${y + h - 6}" stroke="#0e2a4f" stroke-width="2" opacity=".55"/>`;
    s += `<rect x="${x + w * 0.35}" y="${y - 10}" width="${w * 0.3}" height="14" rx="3" fill="#8c99a6" stroke="#3d4650"/>`;
    if (shaft !== false) s += `<rect x="${x + w - 2}" y="${cy - 7}" width="24" height="14" fill="url(#ptMetalV)" stroke="#3d4650"/>`;
    s += `<rect x="${x + 12}" y="${y + h - 14}" width="${w - 24}" height="8" rx="3" fill="#20262c" opacity=".5"/>`;
    return s;
  },
  /* control transformer: steel E-I core with two coil bobbins. Primary (high-voltage H1/H2) on the left, secondary (24 V / C) on the right.
     c1/c2 = x of the primary/secondary terminal columns, t/b = y of the top/bottom terminal rows. */
  xfmr(x, y, w, h, c1, c2, t, b, pl, sl) {
    let s = `<rect x="${x - 8}" y="${y + h - 12}" width="24" height="10" rx="2" fill="url(#ptMetalV)" stroke="#2f3943"/><rect x="${x + w - 16}" y="${y + h - 12}" width="24" height="10" rx="2" fill="url(#ptMetalV)" stroke="#2f3943"/>`;
    s += `<rect x="${x}" y="${y}" width="${w}" height="${h - 10}" rx="3" fill="url(#ptMetalV)" stroke="#2f3943" stroke-width="2"/>`;
    for (let yy = y + 4; yy < y + h - 12; yy += 4) s += `<line x1="${x + 1}" y1="${yy}" x2="${x + w - 1}" y2="${yy}" stroke="#3d4650" stroke-width=".8" opacity=".55"/>`;
    s += `<rect x="${(c1 + c2) / 2 - 6}" y="${y + 4}" width="12" height="${h - 18}" fill="#aeb9c3" opacity=".6"/>`;
    const coil = (cx, wire, hi, tag) => {
      const y1 = t - 20, y2 = b + 20;
      let q = `<rect x="${cx - 32}" y="${y1}" width="64" height="${y2 - y1}" rx="6" fill="#10151a" stroke="#0a0d10"/>`;
      q += `<rect x="${cx - 27}" y="${y1 + 5}" width="54" height="${y2 - y1 - 10}" rx="4" fill="${wire}"/>`;
      for (let yy = y1 + 9; yy < y2 - 6; yy += 4) q += `<line x1="${cx - 25}" y1="${yy}" x2="${cx + 25}" y2="${yy}" stroke="${hi}" stroke-width="2" opacity=".7"/>`;
      return q;
    };
    s += coil(c1, '#2a2f36', '#6b7480') + coil(c2, '#a4601f', '#f0b070');
    [[c1, pl, 'PRIMARY'], [c2, sl, 'SECONDARY']].forEach(([cx, v, nm]) => {
      const my = t + 52;
      s += `<rect x="${cx - 27}" y="${my - 12}" width="54" height="24" rx="4" fill="#f1f3f5" stroke="#6b7886"/><text x="${cx}" y="${my - 2}" text-anchor="middle" style="font:700 9px sans-serif;fill:#20262c">${nm}</text><text x="${cx}" y="${my + 9}" text-anchor="middle" style="font:700 10px sans-serif;fill:#20262c">${v}</text>`;
    });
    return s;
  },
  /* 3 A blade fuse (ATO/ATC style, violet) standing in a black fuse block. The two blade terminals sit side by side at the foot of the
     fuse: x1 = IN, x2 = OUT, y = terminal row. The blades run down from the fuse body into the brass lugs. */
  fuse(x1, x2, y) {
    const mid = (x1 + x2) / 2, w = x2 - x1 + 22, top = y - 60, bot = y - 12, L = mid - w / 2, R = mid + w / 2;
    let s = `<rect x="${x1 - 30}" y="${y - 30}" width="${x2 - x1 + 60}" height="56" rx="10" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/>`;
    s += `<rect x="${x1 - 30}" y="${y - 30}" width="${x2 - x1 + 60}" height="8" rx="4" fill="#4a525b" opacity=".6"/>`;
    s += `<rect x="${x1 - 14}" y="${y - 24}" width="28" height="12" rx="3" fill="#07090b"/><rect x="${x2 - 14}" y="${y - 24}" width="28" height="12" rx="3" fill="#07090b"/>`;
    s += `<rect x="${x1 - 5}" y="${y - 24}" width="10" height="26" fill="url(#ptMetal)" stroke="#3d4650"/><rect x="${x2 - 5}" y="${y - 24}" width="10" height="26" fill="url(#ptMetal)" stroke="#3d4650"/>`;
    s += PT.lug(x1, y) + PT.lug(x2, y);
    s += `<defs><linearGradient id="ptViolet" x1="0" x2="1"><stop offset="0" stop-color="#6d4fb8"/><stop offset=".3" stop-color="#b79cf2"/><stop offset=".75" stop-color="#8d6ed3"/><stop offset="1" stop-color="#58409a"/></linearGradient></defs>`;
    s += `<path d="M${L} ${bot} V${top + 10} Q${L} ${top} ${L + 10} ${top} H${R - 10} Q${R} ${top} ${R} ${top + 10} V${bot} Z" fill="url(#ptViolet)" stroke="#33236b" stroke-width="2"/>`;
    for (let i = 0; i < 3; i++) s += `<line x1="${mid - 16}" y1="${top + 8 + i * 5}" x2="${mid + 16}" y2="${top + 8 + i * 5}" stroke="#2c1d5e" stroke-width="1.6" opacity=".55"/>`;
    s += `<rect x="${L + 4}" y="${top + 26}" width="${w - 8}" height="${bot - top - 32}" rx="3" fill="#000" opacity=".08"/>`;
    s += `<text x="${mid}" y="${top + 44}" text-anchor="middle" style="font:700 19px sans-serif;fill:#f6f2ff;paint-order:stroke;stroke:#33236b;stroke-width:2.5px">3 A</text>`;
    return s;
  },
  /* dark terminal bar behind a row of lugs (motor lead block) */
  tbar(x1, x2, y) { return `<rect x="${x1}" y="${y - 14}" width="${x2 - x1}" height="28" rx="8" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="1.5"/>`; },
  /* axial fan seen from the front: guard ring, five pitched blades, blue motor hub */
  fan(cx, cy, r, hr, k) {
    let s = `<circle cx="${cx}" cy="${cy}" r="${r}" fill="#171c21" stroke="#4a525b" stroke-width="3"/><circle cx="${cx}" cy="${cy}" r="${r - 5}" fill="none" stroke="#2c343c" stroke-width="1.5"/>`;
    let b = '';
    for (let i = 0; i < 5; i++) {
      const a = i * 72, R = r - 9, h = hr - 2;
      b += `<path transform="rotate(${a} ${cx} ${cy})" d="M${cx - 7} ${cy - h} C${cx - 34} ${cy - R * 0.45} ${cx - 30} ${cy - R * 0.9} ${cx + 4} ${cy - R} C${cx + 26} ${cy - R * 0.85} ${cx + 22} ${cy - R * 0.45} ${cx + 9} ${cy - h} Z" fill="url(#ptMetal)" stroke="#2f3943" stroke-width="1.5"/>`;
    }
    s += `<g class="fanblades spin" data-fan="${k}" style="transform-origin:${cx}px ${cy}px">${b}</g>`;
    s += `<circle cx="${cx}" cy="${cy}" r="${hr}" fill="url(#ptBlue)" stroke="#0e2a4f" stroke-width="2"/><circle cx="${cx}" cy="${cy}" r="${hr * 0.55}" fill="none" stroke="#0e2a4f" stroke-width="2" opacity=".6"/>`;
    return s;
  },
  /* squirrel-cage blower wheel seen end-on: housing ring, forward-curved blade slots, blue motor hub */
  wheel(cx, cy, r, k) {
    let s = `<circle cx="${cx}" cy="${cy}" r="${r}" fill="#171c21" stroke="#4a525b" stroke-width="3"/>`;
    s += `<circle cx="${cx}" cy="${cy}" r="${r - 7}" fill="url(#ptMetal)" stroke="#2f3943" stroke-width="2"/>`;
    let b = '';
    for (let i = 0; i < 28; i++) {
      const a = i * 360 / 28 * Math.PI / 180, r1 = r * 0.5, r2 = r - 10;
      const x1 = cx + Math.cos(a) * r1, y1 = cy + Math.sin(a) * r1, x2 = cx + Math.cos(a + 0.35) * r2, y2 = cy + Math.sin(a + 0.35) * r2;
      b += `<line x1="${x1.toFixed(1)}" y1="${y1.toFixed(1)}" x2="${x2.toFixed(1)}" y2="${y2.toFixed(1)}" stroke="#20272e" stroke-width="3.2" stroke-linecap="round"/>`;
    }
    s += `<g class="fanblades spin" data-fan="${k}" style="transform-origin:${cx}px ${cy}px">${b}</g><circle cx="${cx}" cy="${cy}" r="${r * 0.5}" fill="#171c21" stroke="#4a525b"/>`;
    s += `<circle cx="${cx}" cy="${cy}" r="${r * 0.34}" fill="url(#ptBlue)" stroke="#0e2a4f" stroke-width="2"/><circle cx="${cx}" cy="${cy}" r="${r * 0.1}" fill="#cfd8e0" stroke="#3d4650"/>`;
    return s;
  },
  /* terminal strip plate (thermostat subbase / board) */
  plate(x, y, w, h, color) {
    return `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="8" fill="${color || 'url(#ptBeige)'}" stroke="#8d8672" stroke-width="2"/>`;
  },
  /* safety switches between their in and out terminals. kind: hp, lp, float, frz, filter, phase */
  pswitch(x1, x2, y, kind) {
    const mid = (x1 + x2) / 2, L = x1 - 8, W = x2 - x1 + 16;
    const hex = (cx, cy, r) => { let pts = ''; for (let a = 0; a < 6; a++) pts += (cx + r * Math.cos(a * Math.PI / 3)).toFixed(1) + ',' + (cy + r * Math.sin(a * Math.PI / 3)).toFixed(1) + ' '; return `<polygon points="${pts}" fill="url(#ptBrass)" stroke="#5c3f10"/>`; };
    const blades = `<rect x="${x1 - 4}" y="${y - 3}" width="12" height="6" fill="#b9c3cc" stroke="#4a525b"/><rect x="${x2 - 8}" y="${y - 3}" width="12" height="6" fill="#b9c3cc" stroke="#4a525b"/>`;
    if (kind === 'hp' || kind === 'lp') {
      const col = kind === 'hp' ? '#b3302a' : '#2f6fb5', dk = kind === 'hp' ? '#6e1712' : '#173f6b';
      let s = `<rect x="${L}" y="${y - 15}" width="${W}" height="30" rx="6" fill="url(#ptBlack)" stroke="#0b0e11"/>`;
      s += `<rect x="${mid - 16}" y="${y - 18}" width="32" height="36" rx="6" fill="${col}" stroke="${dk}" stroke-width="2"/><ellipse cx="${mid - 4}" cy="${y - 8}" rx="9" ry="4" fill="#fff" opacity=".18"/>`;
      s += `<text x="${mid}" y="${y + 5}" text-anchor="middle" style="font:800 12px sans-serif;fill:#fff;paint-order:stroke;stroke:${dk};stroke-width:2px">${kind === 'hp' ? 'HP' : 'LP'}</text>`;
      return s + blades;
    }
    if (kind === 'float') {
      let s = `<rect x="${L}" y="${y - 15}" width="${W}" height="30" rx="6" fill="url(#ptBlack)" stroke="#0b0e11"/>`;
      s += `<line x1="${mid - 18}" y1="${y + 6}" x2="${mid + 8}" y2="${y - 4}" stroke="#aab4be" stroke-width="3" stroke-linecap="round"/>`;
      s += `<circle cx="${mid + 14}" cy="${y - 4}" r="10" fill="#e8c24a" stroke="#7d6510" stroke-width="2"/><ellipse cx="${mid + 11}" cy="${y - 8}" rx="4" ry="2.5" fill="#fff" opacity=".45"/>`;
      s += `<circle cx="${mid - 18}" cy="${y + 6}" r="3.5" fill="url(#ptMetal)" stroke="#3d4650"/>`;
      return s + blades;
    }
    if (kind === 'frz') {
      let s = `<rect x="${L}" y="${y - 15}" width="${W}" height="30" rx="6" fill="#d9dde1" stroke="#7b848c" stroke-width="1.5"/>`;
      s += `<circle cx="${mid - 12}" cy="${y}" r="10" fill="#f4f6f8" stroke="#6b7480" stroke-width="1.5"/><line x1="${mid - 12}" y1="${y}" x2="${mid - 6}" y2="${y - 6}" stroke="#b3302a" stroke-width="2"/>`;
      let w = `M${mid + 4} ${y}`; for (let k = 0; k < 3; k++) w += ' q3 -9 6 0 q3 9 6 0';
      s += `<path d="${w}" fill="none" stroke="#6b7480" stroke-width="2"/>`;
      return s + blades;
    }
    if (kind === 'filter') {
      let s = `<rect x="${L}" y="${y - 15}" width="${W}" height="30" rx="6" fill="#aab4be" stroke="#4a525b" stroke-width="1.5"/>`;
      s += `<circle cx="${mid}" cy="${y}" r="11" fill="#1b2128" stroke="#4a525b" stroke-width="2"/><line x1="${mid}" y1="${y}" x2="${mid + 6}" y2="${y - 7}" stroke="#e8c24a" stroke-width="2"/><circle cx="${mid}" cy="${y}" r="2" fill="#cfd8e0"/>`;
      s += `<rect x="${mid - 22}" y="${y - 20}" width="6" height="7" fill="#c9953a" stroke="#5c3f10"/><rect x="${mid + 16}" y="${y - 20}" width="6" height="7" fill="#c9953a" stroke="#5c3f10"/>`;
      return s + blades;
    }
    if (kind === 'phase') {
      let s = `<rect x="${L}" y="${y - 16}" width="${W}" height="32" rx="5" fill="#1d4d34" stroke="#0b2418" stroke-width="1.5"/>`;
      s += `<circle cx="${mid - 8}" cy="${y}" r="5" fill="#38e08a" stroke="#0b2418"/><circle cx="${mid + 8}" cy="${y}" r="5" fill="#7a2a24" stroke="#0b2418"/>`;
      return s + blades;
    }
    return `<rect x="${L}" y="${y - 18}" width="${W}" height="36" rx="7" fill="url(#ptBlack)" stroke="#0b0e11"/>` + hex(mid, y, 11) + blades;
  },
  /* plug-in SPDT relay. Lug layout (relative to x,y): COM (70,30) top-left, NC (30,100), NO (110,100) bottom-left,
     coil A (200,30) / B (200,100) down the right. The blade is hinged at COM and swings to NC (de-energized) or NO (energized). */
  relay(x, y, w, h, k) {
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="8" fill="#16202a" stroke="#0b0e11" stroke-width="2"/>`;
    s += `<rect x="${x + 6}" y="${y + 6}" width="${w - 12}" height="${h - 12}" rx="6" fill="#9ec4de" opacity=".14" stroke="#9ec4de" stroke-opacity=".5"/>`;
    s += `<line x1="${x + 156}" y1="${y + 12}" x2="${x + 156}" y2="${y + h - 12}" stroke="#4a5560" stroke-dasharray="4 4"/>`;
    s += `<text x="${x + 112}" y="${y + 20}" text-anchor="middle" style="font:700 10px sans-serif;fill:#8fa1b3">CONTACTS</text>`;
    const cx = x + 200;
    s += `<rect x="${cx - 24}" y="${y + 14}" width="48" height="${h - 28}" rx="8" fill="#3a4048" stroke="#10151a"/>`;
    for (let yy = y + 26; yy < y + h - 22; yy += 6) s += `<line x1="${cx - 18}" y1="${yy}" x2="${cx + 18}" y2="${yy}" stroke="#b4691f" stroke-width="3"/>`;
    s += `<rect class="coilglow" data-k="${k}" x="${cx - 24}" y="${y + 14}" width="48" height="${h - 28}" rx="8" fill="#38e08a" opacity="0" style="transition:opacity .25s;pointer-events:none"/>`;
    s += `<text x="${cx}" y="${y + 82}" text-anchor="middle" style="font:700 9px sans-serif;fill:#f3f6f9;paint-order:stroke;stroke:#000;stroke-width:3px">COIL</text>`;
    const px = x + 70, py = y + 30, L = 58;
    const dirs = [[-40, 70], [40, 70]].map(([dx, dy]) => { const n = Math.hypot(dx, dy); return [dx / n, dy / n]; });
    const [nc, no] = dirs;
    s += [nc, no].map(d => `<circle cx="${px + d[0] * L}" cy="${py + d[1] * L}" r="6" fill="url(#ptMetal)" stroke="#3d4650"/>`).join('');
    const rot = (Math.atan2(no[1], no[0]) - Math.atan2(nc[1], nc[0])) * 180 / Math.PI;
    const ex = px + nc[0] * (L - 4), ey = py + nc[1] * (L - 4);
    s += `<g class="rblade" data-k="${k}" data-rot="${rot.toFixed(1)}" style="transform-origin:${px}px ${py}px;transition:transform .2s"><line x1="${px}" y1="${py}" x2="${ex}" y2="${ey}" stroke="url(#ptBrass)" stroke-width="7" stroke-linecap="round"/><circle cx="${ex}" cy="${ey}" r="4" fill="#e8e8e8" stroke="#555"/></g>`;
    s += `<circle cx="${px}" cy="${py}" r="7" fill="#c9953a" stroke="#5c3f10"/>`;
    return s;
  },
  /* small round capacitor */
  roundCap(x, y, w, h) { return PT.can(x, y, w, h, '10 µF', '370 VAC'); },
  /* copper ground lug on a bolt */
  ground(x, y) { return `<rect x="${x - 28}" y="${y - 12}" width="56" height="24" rx="4" fill="url(#ptCopper)" stroke="#4a2410"/><circle cx="${x - 20}" cy="${y}" r="4" fill="#3a4048"/>`; },
  /* belly-band crankcase heater: flexible black silicone band with seams, a leaf-spring clamp at one end and short black leads at the other */
  band(x, y, w, h) {
    const cy = y + h / 2, bx = x + 22, bw = w - 22 - 54, id = 'ptBand' + Math.round(x + y);
    let s = `<defs><linearGradient id="${id}" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#4b535c"/><stop offset=".25" stop-color="#2a3036"/><stop offset=".7" stop-color="#14181c"/><stop offset="1" stop-color="#2b3238"/></linearGradient></defs>`;
    // leads out of the left end
    s += `<path d="M${x + 4} ${cy} H${bx + 6}" stroke="#0b0e11" stroke-width="7" stroke-linecap="round"/><path d="M${x + 4} ${cy} H${bx + 6}" stroke="#3a434c" stroke-width="2" stroke-linecap="round"/>`;
    s += `<rect x="${bx - 8}" y="${cy - 9}" width="22" height="18" rx="5" fill="#1d2329" stroke="#0b0e11"/>`;
    // the band
    s += `<rect x="${bx}" y="${y + 2}" width="${bw}" height="${h - 4}" rx="7" fill="url(#${id})" stroke="#0b0e11" stroke-width="2"/>`;
    for (let xx = bx + 18; xx < bx + bw - 6; xx += 13) s += `<line x1="${xx}" y1="${y + 6}" x2="${xx}" y2="${y + h - 6}" stroke="#5a636c" stroke-width="1.3" opacity=".45"/>`;
    s += `<rect x="${bx + 4}" y="${y + 6}" width="${bw - 8}" height="4" rx="2" fill="#7b858f" opacity=".35"/>`;
    // spring clamp at the right end
    const sx = bx + bw;
    s += `<rect x="${sx - 4}" y="${y - 1}" width="14" height="${h + 2}" rx="3" fill="url(#ptMetalV)" stroke="#3d4650"/>`;
    let sp = `M${sx + 10} ${cy}`;
    for (let i = 0; i < 6; i++) sp += ` l5 ${i % 2 ? 9 : -9} l0 0`;
    s += `<path d="M${sx + 10} ${cy} l5 -9 l5 18 l5 -18 l5 18 l5 -18 l5 18 l5 -9" fill="none" stroke="#aeb9c3" stroke-width="2.6" stroke-linejoin="round"/>`;
    s += `<path d="M${sx + 40} ${cy} H${x + w - 4}" stroke="#0b0e11" stroke-width="7" stroke-linecap="round"/><path d="M${sx + 40} ${cy} H${x + w - 4}" stroke="#3a434c" stroke-width="2" stroke-linecap="round"/>`;
    s += `<circle cx="${sx + 40}" cy="${cy}" r="5" fill="url(#ptMetalV)" stroke="#3d4650"/>`;
    return s;
  },
  /* DIN-rail module (phase monitor, lead/lag board) */
  module(x, y, w, h, color) {
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="6" fill="${color || '#e7ebee'}" stroke="#7d8892" stroke-width="2"/>`;
    s += `<rect x="${x + 8}" y="${y + 8}" width="${w - 16}" height="16" rx="3" fill="#20262c"/><circle cx="${x + 20}" cy="${y + 16}" r="3" fill="#37d67a"/><circle cx="${x + 34}" cy="${y + 16}" r="3" fill="#f5c400"/>`;
    return s;
  },
  /* green PCB (lead/lag board) with mounting holes, traces and a couple of chips */
  board(x, y, w, h) {
    const t = (tx, ty, str, sz, col, anc) => `<text x="${tx}" y="${ty}" text-anchor="${anc || 'start'}" style="font:700 ${sz || 9}px sans-serif;fill:${col || '#e9efe9'};letter-spacing:.06em">${str}</text>`;
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="6" fill="#17543a" stroke="#0a2a1c" stroke-width="2"/>`;
    s += `<rect x="${x + 3}" y="${y + 3}" width="${w - 6}" height="${h - 6}" rx="4" fill="none" stroke="#2c7a56" stroke-width="1" opacity=".7"/>`;
    [[x + 12, y + 12], [x + w - 12, y + 12], [x + 12, y + h - 12], [x + w - 12, y + h - 12]].forEach(([cx, cy]) => { s += `<circle cx="${cx}" cy="${cy}" r="6" fill="#0e1a12" stroke="#c9d3cc" stroke-width="1.5"/><circle cx="${cx}" cy="${cy}" r="9" fill="none" stroke="#c9a24a" stroke-width="1" opacity=".6"/>`; });
    /* traces */
    s += `<path d="M${x + 60} ${y + 60} V${y + 100} H${x + 120} M${x + 160} ${y + 60} V${y + 92} H${x + 170} M${x + 260} ${y + 70} V${y + 118} M${x + 360} ${y + 70} V${y + 118} M${x + 40} ${y + 140} H${x + 200} M${x + 120} ${y + 150} H${x + 230} V${y + 128}" fill="none" stroke="#3f9a6e" stroke-width="2.5" opacity=".7"/>`;
    /* input terminal block (R C Y1 Y2) */
    s += `<rect x="${x + 22}" y="${y + 5}" width="${w - 44 - 60}" height="32" rx="5" fill="#2b6fb0" stroke="#10304f" stroke-width="1.5"/><rect x="${x + 22}" y="${y + 5}" width="${w - 104}" height="8" rx="3" fill="#4f93d1" opacity=".6"/>`;
    for (let k = 0; k < 4; k++) s += `<line x1="${x + 98 + k * 100}" y1="${y + 8}" x2="${x + 98 + k * 100}" y2="${y + 34}" stroke="#10304f" stroke-width="1.5"/>`;
    /* output terminal block (OUT 1, OUT 2) */
    s += `<rect x="${x + 198}" y="${y + 96}" width="200" height="30" rx="5" fill="#d9dde1" stroke="#7b848c" stroke-width="1.5"/>`;
    s += `<line x1="${x + 298}" y1="${y + 99}" x2="${x + 298}" y2="${y + 123}" stroke="#7b848c" stroke-width="1.5"/>`;
    /* microcontroller */
    const mx = x + 36, my = y + 78;
    s += `<rect x="${mx}" y="${my}" width="64" height="40" rx="3" fill="url(#ptBlack)" stroke="#0b0e11"/><circle cx="${mx + 8}" cy="${my + 8}" r="2.5" fill="#6b7886"/>`;
    for (let k = 0; k < 8; k++) s += `<line x1="${mx + 6 + k * 7.5}" y1="${my - 5}" x2="${mx + 6 + k * 7.5}" y2="${my}" stroke="#c9d3cc" stroke-width="2"/><line x1="${mx + 6 + k * 7.5}" y1="${my + 40}" x2="${mx + 6 + k * 7.5}" y2="${my + 45}" stroke="#c9d3cc" stroke-width="2"/>`;
    s += t(mx + 32, my + 28, 'CTRL', 8, '#9aa6b2', 'middle');
    /* crystal, delay pot, DIP bank, LEDs */
    s += `<rect x="${x + 112}" y="${y + 90}" width="22" height="12" rx="6" fill="url(#ptMetal)" stroke="#3d4650"/>`;
    s += `<rect x="${x + 112}" y="${y + 140}" width="46" height="26" rx="3" fill="#2d6bb0" stroke="#10304f"/><circle cx="${x + 135}" cy="${y + 153}" r="9" fill="url(#ptBrass)" stroke="#5c3f10"/><line x1="${x + 135}" y1="${y + 153}" x2="${x + 141}" y2="${y + 147}" stroke="#3a2a10" stroke-width="2"/>`;
    s += t(x + 135, y + h - 4, 'DELAY', 8, '#e9efe9', 'middle');
    s += `<rect x="${x + 40}" y="${y + 138}" width="52" height="26" rx="2" fill="#d6b43c" stroke="#7d6510"/>`;
    for (let k = 0; k < 4; k++) s += `<rect x="${x + 46 + k * 11}" y="${y + 143 + (k % 2) * 8}" width="8" height="10" rx="1" fill="#f4f6f8" stroke="#7d6510"/>`;
    s += t(x + 66, y + h - 4, 'SW1', 8, '#e9efe9', 'middle');
    s += `<circle cx="${x + 190}" cy="${y + 108}" r="4.5" fill="#38e08a" stroke="#0a2a1c"/><circle cx="${x + 190}" cy="${y + 124}" r="4.5" fill="#e8c24a" stroke="#0a2a1c"/>`;
    s += t(x + 178, y + 111, 'PWR', 7, '#e9efe9', 'end') + t(x + 178, y + 127, 'CALL', 7, '#e9efe9', 'end');
    /* output relays and diodes near outputs */
    s += `<rect x="${x + 410}" y="${y + 70}" width="30" height="42" rx="3" fill="#2e86c9" stroke="#0e2a4f"/><rect x="${x + 410}" y="${y + 122}" width="30" height="42" rx="3" fill="#2e86c9" stroke="#0e2a4f"/>`;
    s += t(x + 425, y + 95, 'K1', 8, '#fff', 'middle') + t(x + 425, y + 147, 'K2', 8, '#fff', 'middle');
    s += `<rect x="${x + 216}" y="${y + 150}" width="30" height="8" rx="3" fill="#2b2b2b" stroke="#000"/><rect x="${x + 222}" y="${y + 150}" width="4" height="8" fill="#c9d3cc"/>`;
    s += t(x + w - 10, y + h - 6, 'LEAD / LAG CONTROL', 8, '#bfe6cf', 'end');
    return s;
  }
};

/* ---- levels.js ---- */
/* ===== Twenty-two service calls on a Thermal Solutions EVA-3000, from the basics to compound faults. Tickets are in the
   customer's words and never name the part.
   cust: answers to the questions in "Talk to the customer". pre: seconds the boiler ran before you arrived. resets: times the
   customer already pushed the reset button. ===== */
const LEVELS = [
  { id: 1, title: 'Dead quiet', site: 'Bldg 114, Motor Pool office', faults: ['fuse_open'], par: 7,
    ticket: 'Nothing is running in the boiler room. No lights on the boiler, the pump is off, nothing. The offices are getting cold.',
    cust: { when: 'Sometime overnight. It was fine at close of business.', work: 'Nobody has touched it in months.', lights: 'No lights at all. The burner switch light is out and the little screen is dark.', noise: 'It is completely silent in there.' },
    hints: ['Start at the disconnect. Is there 208 V on all three legs?', 'Follow L1 and L2 to the control transformer. Read across its two primary fuses with the power on.', 'Voltage across a fuse with the power on means it is open. An ohm reading with the fuse still in the holder goes back through the transformer and the drive, so pull it to ohm it.'] },
  { id: 2, title: 'Pump will not start', site: 'Bldg 207, Dental Clinic', faults: ['ps_coil'], par: 8,
    ticket: 'The boiler is not firing and the pipes in the mechanical room are cold. The pump is not running.',
    cust: { when: 'This morning. The front desk noticed the cold first.', work: 'No work done.', lights: 'The burner screen just says STANDBY.', noise: 'Very quiet. Usually you can hear the pump.' },
    hints: ['The burner waits for the flow switch, and the flow switch waits for the pump. Is the pump running?', 'The system pump starter coil is fed from TB3 through its overload. Check 115 V across the coil, A to B.', 'Coil has 115 V across it but the starter never pulls in: ohm the coil with the power off (open the overload contact or lift a wire to isolate it).'] },
  { id: 3, title: 'Pump runs, burner waits', site: 'Bldg 31, Chapel annex', faults: ['oc_bad'], par: 8,
    ticket: 'The pump is running but the boiler never lights. The gauge says the water is barely warm.',
    cust: { when: 'Two days ago it started taking longer to warm up, then today it just stopped heating.', work: 'Nobody has been in there.', lights: 'The burner screen says STANDBY. The temperature controller shows the water temperature.', noise: 'Just the pump.' },
    hints: ['In STANDBY the RM7896D is waiting for 115 V on terminal 6. Check terminals 4, 5 and 6 like the manual\'s troubleshooting guide.', 'Walk the limit string from TB5: high limit, operating switch (RWF55 Q13-Q14), gas switches, flow switch, low water, vestibule fuse switch.', 'The water is far below setpoint, so the RWF55 operating switch should be closed.'] },
  { id: 4, title: 'Will not start after the gas work', site: 'Bldg 9, Headquarters', faults: ['gas_closed'], par: 8,
    ticket: 'The gas company was working on the meter yesterday. Since then the boiler will not start. No alarm light.',
    cust: { when: 'Since the gas crew left yesterday afternoon.', work: 'The gas company swapped the building meter.', lights: 'No alarm. The screen says STANDBY.', noise: 'Just the pump running.' },
    hints: ['STANDBY with the water cold: find where 115 V stops between TB5 and terminal 6.', 'On this boiler the gas pressure switches are in the limit string, so they hold the burner off without a lockout.', 'Put the manometer on the gas inlet port. What is the supply pressure? The switch will not reset until the pressure is back.'] },
  { id: 5, title: 'Fan runs, no fire', site: 'Bldg 52, Barracks B', faults: ['ig_open'], par: 9, resets: 1,
    ticket: 'The boiler starts its fan, waits, then gives up with an alarm. Showers are lukewarm.',
    cust: { when: 'Early this morning.', work: 'Nothing.', lights: 'Red alarm light. The screen says something about pilot.', noise: 'The fan runs for a while, then winds down.' },
    hints: ['Reset and watch the sequence. During the first 5 seconds of pilot ignition, look through the observation port. Is there a spark?', 'During the first 5 seconds of PFEP, read terminal 10 (TB10) to neutral and across the ignition transformer.', '115 V across the transformer and no spark: ohm it with the power off.'] },
  { id: 6, title: 'Spark but no pilot', site: 'Bldg 52, Barracks C', faults: ['pv_open'], par: 9, resets: 2,
    ticket: 'Same as the other barracks last week: alarm light, no heat. Our building manager pushed reset twice.',
    cust: { when: 'Last night.', work: 'No one has worked on it.', lights: 'Red light, the screen says pilot flame fail.', noise: 'You can hear a ticking during start, then it stops.' },
    hints: ['During pilot ignition there is a spark but no flame. Is gas getting to the pilot? Check the pilot pressure.', 'Read terminal 8 (TB8) to neutral during PFEP, and across the V4046 pilot valve.', '115 V at the pilot valve and no pilot gas: ohm the coil.'] },
  { id: 7, title: 'Flame you can see', site: 'Bldg 340, Gym', faults: ['lens_dirty'], par: 8, resets: 1,
    ticket: 'The boiler tries to light and you can actually see a little blue flame through the window, but then it shuts off and alarms.',
    cust: { when: 'It has done it on and off for a week, now every time.', work: 'Nothing.', lights: 'Red alarm. The screen says pilot flame fail.', noise: 'Normal start-up noises, then it shuts off.' },
    hints: ['A flame is there but the RM7896D does not believe it. What does the flame signal read in DC volts?', 'The manual wants 1.5 to 5.0 V dc. Below that, check whether the pilot is big enough, then the scanner.', 'Good pilot, low signal: the manual says check for a blocked scanner tube, then the scanner, then the amplifier card.'] },
  { id: 8, title: 'Fan runs, no prove', site: 'Bldg 18, Supply warehouse', faults: ['aps_bad'], par: 8, resets: 1,
    ticket: 'The boiler fan comes on and then it alarms within a few seconds. No heat in the warehouse office.',
    cust: { when: 'This morning.', work: 'No.', lights: 'Red light. The screen says lockout, something about airflow.', noise: 'Fan runs, then quits.' },
    hints: ['The lockout says the interlock did not prove in prepurge. On this boiler that is the combustion airflow switch, TB6 to TB7.', 'With the blower running, read the static pressure at the airflow switch port.', 'Good air pressure at the switch, but 115 V across its contacts with the blower running.'] },
  { id: 9, title: 'Hot smell from the burner', site: 'Bldg 405, Clinic', faults: ['blower_open'], par: 9, resets: 1,
    ticket: 'There was a hot electrical smell near the boiler and now it has an alarm light. We did not touch anything else.',
    cust: { when: 'Around noon.', work: 'No work done.', lights: 'Red alarm light, and the small drive screen inside says fault.', noise: 'It made a whine and then quit. Now it is quiet.' },
    hints: ['During prepurge, is the blower turning? Look at the VFD keypad.', 'The drive trips on output phase loss. Check the drive output and the motor leads U, V and W.', 'With the power off, ohm the motor leads U-V, V-W and W-U. They should all match.'] },
  { id: 10, title: 'Pilot lights, main does not', site: 'Bldg 77, Dining facility', faults: ['v1_open'], par: 10, resets: 1,
    ticket: 'The boiler lights a little flame, then shuts down with an alarm. The kitchen needs hot water for the noon meal.',
    cust: { when: 'Since breakfast.', work: 'No.', lights: 'Red alarm. Something about main flame.', noise: 'A puff of a start, then it goes off.' },
    hints: ['The pilot proves. The main flame never lights. What do the main valves need?', 'During MFEP read terminal 9 (TB9) to neutral, then across the SKP75 actuator and the secondary valve. Watch the SKP75 position indicator.', 'TB9 also feeds the vent valve and TD-1, so a coil reads in parallel with them. Lift a wire to ohm one device.'] },
  { id: 11, title: 'After the leak repair', site: 'Bldg 2, Family housing office', faults: ['low_water'], par: 6,
    ticket: 'A plumber fixed a leaking radiator valve upstairs yesterday. Today there is no heat at all.',
    cust: { when: 'This morning.', work: 'A plumber drained down part of the system and fixed a valve on the second floor.', lights: 'There is a light that says LOW WATER on a box on the side of the boiler.', noise: 'The pump is running.' },
    hints: ['What is the boiler pressure gauge reading? Cold fill is about 15 psi.', 'A probe-type low-water cutoff opens the limit string when the water drops below its probe.', 'After water is drained, it has to be put back.'] },
  { id: 12, title: 'Low water, full boiler', site: 'Bldg 60, Fire station', faults: ['lwco_dirty'], par: 8,
    ticket: 'The boiler says low water, but the pressure gauge looks normal. We added water anyway and nothing changed.',
    cust: { when: 'Yesterday.', work: 'We opened the water feed for a minute. The gauge went a little higher.', lights: 'LOW WATER light on.', noise: 'Pump runs. Burner never starts.' },
    hints: ['Is the boiler really low? Check the pressure gauge against the cold fill pressure.', 'Measure across the low-water cutoff contacts.', 'A probe senses water by conducting through it. What happens when it is coated?'] },
  { id: 13, title: 'Pump hums along, no heat', site: 'Bldg 115, Training center', faults: ['coupler'], par: 9,
    ticket: 'We hear the pump motor running, but the boiler will not fire and the building is cold.',
    cust: { when: 'This morning after the weekend.', work: 'No.', lights: 'Screen says STANDBY.', noise: 'The pump sounds louder than normal. Kind of a rattle.' },
    hints: ['The burner is waiting on terminal 6. Walk the limit string.', 'The flow switch is open. Is the pump actually moving water? Check the pump differential pressure.', 'Clamp the pump motor. Running current far below nameplate means the motor is not loaded.'] },
  { id: 14, title: 'After the pump service', site: 'Bldg 115, Training center', faults: ['iso_closed'], par: 8,
    ticket: 'A contractor rebuilt our pump yesterday. It is running but the building never heats up.',
    cust: { when: 'Since the pump was put back together.', work: 'The pump was rebuilt by a contractor.', lights: 'Screen says STANDBY.', noise: 'The pump runs.' },
    hints: ['Is water moving? Check the pump differential pressure.', 'A pump that runs at shutoff head shows high differential and low current.', 'Something on the pump piping is not where it should be after the service.'] },
  { id: 15, title: 'Gurgling and short cycling', site: 'Bldg 3, Recruiting office', faults: ['air_bound'], par: 10,
    ticket: 'The boiler keeps starting and stopping and there is a gurgling noise in the pipes. Some rooms are cold.',
    cust: { when: 'Since the system was drained and refilled for a valve change last week.', work: 'A valve was changed and the system was refilled.', lights: 'No alarms. It just keeps cycling.', noise: 'Gurgling in the pipes and a rattle at the pump.' },
    hints: ['Watch the flow switch and the pump differential over time. Is it steady?', 'Low, swinging pump differential and low amps: the pump is not full of water.', 'After a refill the air has to go somewhere.'] },
  { id: 16, title: 'Water on the floor', site: 'Bldg 220, Admin', faults: ['tank_logged'], par: 8,
    ticket: 'There is water on the boiler room floor every morning. The boiler seems to heat fine.',
    cust: { when: 'Over the last two weeks, getting worse.', work: 'No work.', lights: 'No alarm lights.', noise: 'Sometimes a hiss and a splash.' },
    hints: ['Watch the pressure gauge as the water heats up.', 'Normal system pressure rises only a few psi from cold to 180°F. This one climbs to the relief setting.', 'What in the system takes up the water as it expands?'] },
  { id: 17, title: 'Too hot, then nothing', site: 'Bldg 41, Medical logistics', faults: ['sensor_low'], par: 10, pre: 300,
    ticket: 'Yesterday the radiators were too hot to touch. Today the boiler is off and the building is cooling down.',
    cust: { when: 'It got very hot yesterday afternoon, then off this morning.', work: 'No.', lights: 'The burner screen says STANDBY.', noise: 'Some banging in the pipes yesterday when it was hot.' },
    hints: ['Walk the limit string. Which control has opened?', 'The L4008E manual reset high limit only trips when the water gets too hot. Why did it get that hot?', 'Compare the temperature on the RWF55 display with the boiler P/T gauge and a pipe thermometer on the supply. Does the controller see the real water temperature?'] },
  { id: 18, title: 'Runs a minute, then quits', site: 'Bldg 9, Headquarters', faults: ['reg_high'], par: 10, pre: 200,
    ticket: 'The boiler starts and runs for a minute or so, then shuts off and will not come back on. There is no alarm light.',
    cust: { when: 'Since yesterday.', work: 'No.', lights: 'No alarm. The screen says STANDBY.', noise: 'It gets louder just before it shuts off.' },
    hints: ['STANDBY, no alarm: something in the limit string opened. Find where 115 V stops before terminal 6.', 'One of the gas pressure switches is tripped. When in the firing cycle did it trip?', 'Put the manometer on the port after the main valves and watch it as the burner ramps up to high fire. Compare with the firetest label.'] },
  { id: 19, title: 'Exhaust smell', site: 'Bldg 500, Child development center', faults: ['filter_dirty'], par: 8,
    ticket: 'Staff noticed an exhaust smell near the boiler room door. The heat is working, and there is a light on the front of the boiler we do not usually see.',
    cust: { when: 'The smell started this week.', work: 'Nobody has done maintenance on it in a long time.', lights: 'A light next to the burner switch is on. No red alarm.', noise: 'Sounds normal.' },
    hints: ['The boiler runs. This job is about combustion. Use the analyzer in the stack.', 'Low O2 and high CO mean not enough air for the gas.', 'Check the combustion air static pressure, then look at what the blower breathes through.'] },
  { id: 20, title: 'Someone got it running', site: 'Bldg 8, Old armory', faults: ['jmp_lwco', 'low_water'], par: 10,
    ticket: 'Another company came out last night and got the boiler going. Now it is making loud banging and kettle noises.',
    cust: { when: 'The noise started this morning.', work: 'Another contractor came out last night. He said he got it running and would come back for parts.', lights: 'There is a LOW WATER light on, but the boiler is running anyway.', noise: 'Banging and rumbling like a kettle.' },
    hints: ['The LOW WATER light is on but the burner runs. How can that be?', 'Look at the low-water cutoff terminals in the control panel.', 'Never leave a safety jumped. Fix the reason it tripped, then remove the jumper.'] },
  { id: 21, title: 'Fan never comes on', site: 'Bldg 66, Vehicle maintenance', faults: ['cra1_coil'], par: 9, resets: 1,
    ticket: 'The boiler clicks, waits a bit and then the red alarm light comes on. We never hear the burner fan.',
    cust: { when: 'This morning.', work: 'No.', lights: 'Red alarm light. The screen says lockout, something about airflow.', noise: 'A click from the panel, then nothing. No fan.' },
    hints: ['During prepurge the RM7896D puts 115 V out of terminal 4 to start the blower. Where does it go? (TB11.)', 'The VFD only runs when relay CRA1 gives it the run command. Read across the CRA1 coil during prepurge. Does it pull in?', '115 V on the coil and the relay never pulls in: ohm the coil with the power off.'] },
  { id: 22, title: 'Pump keeps tripping', site: 'Bldg 12, Transportation office', faults: ['fuse_L3'], par: 10, pre: 200,
    ticket: 'The pump stopped and there is no heat. Our maintenance guy pushed a reset button on the pump starter and it hummed and stopped again.',
    cust: { when: 'After a thunderstorm last night.', work: 'Our maintenance guy pushed the reset on the pump starter this morning.', lights: 'Screen says STANDBY.', noise: 'When he reset it the pump just hummed loud for a few seconds, then clicked off.' },
    hints: ['A 3-phase motor that hums and will not turn is usually missing a leg. Check all three legs.', 'Read L1-L2, L2-L3 and L3-L1 at the line side of the disconnect, then after each fuse.', 'One leg reads about half voltage after its fuse: that is back-feed through the motor windings, not real power. Ohm the fuse with the power off. Then reset the overload.'] }
];
LEVELS.forEach((l, i) => { l.n = i + 1; l.rank = l.n <= 5 ? 'Apprentice' : l.n <= 15 ? 'Journeyman' : 'Senior tech'; });

/* ---- panel.js ---- */
/* ===== EVA-3000 control panel: every probe point the meter can touch, laid out like the boiler's control panel and drawn
   with the same part artwork (ptdraw.js) as the package unit game. Art goes behind; brass lugs sit under every terminal
   dot; wires (toggle) on top of the art. Terminal numbers follow Figure 9c of the EVA manual. ===== */
const PANEL_W = 1120, PANEL_H = 2420;
let TPOS = {};
const NAV = [['Power', 0], ['Blower and switches', 360], ['Terminal strip', 700], ['Limit string', 840], ['RM7896D', 1240], ['Relays', 1600], ['Burner loads', 1800], ['System pump', 2010]];
const TLBL = {
  LN_L1: 'L1', LN_L2: 'L2', LN_L3: 'L3', F1_IN: 'F1', F2_IN: 'F2', F3_IN: 'F3', F1_OUT: 'F1', F2_OUT: 'F2', F3_OUT: 'F3',
  VFD_L1: 'L1', VFD_L2: 'L2/N', VFD_L3: 'L3', VFD_U: 'U', VFD_V: 'V', VFD_W: 'W', BM_U: 'U', BM_V: 'V', BM_W: 'W',
  FUA_IN: 'IN', FUA_OUT: 'OUT', FUB_IN: 'IN', FUB_OUT: 'OUT', XF_H1: 'H1', XF_H2: 'H2', XF_X1: 'X1', XF_X2: 'X2',
  CB_1: 'LINE', CB_2: 'LOAD', BS_1: '1', BS_2: '2', FL_C: 'C', FL_NO: 'NO', EN_1: 'TB4', EN_2: 'TB5', GND: 'GND',
  HL_1: 'C', HL_2: 'NC', OC_1: 'Q13', OC_2: 'Q14', LG_1: 'C', LG_2: 'NO', HG_1: 'C', HG_2: 'NC', FS_1: 'NO', FS_2: 'C',
  LW_1: '1', LW_2: '2', VF_1: '1', VF_2: '2', AP_1: 'C', AP_2: 'NO',
  RM_L2: 'L2', RM_3: '3', RM_4: '4', RM_5: '5', RM_6: '6', RM_7: '7', RM_8: '8', RM_9: '9', RM_10: '10', FT_P: '+', FT_N: '−',
  CR1_A: '14', CR1_B: '13', CR2_A: '14', CR2_B: '13', TD_1: 'IN', TD_2: 'COM', AL_1: '1', AL_2: '2',
  IG_1: '1', IG_2: '2', PV_1: '1', PV_2: '2', V1_1: 'L', V1_2: 'N', V2_1: '1', V2_2: '2', VV_1: '1', VV_2: '2',
  OL_95: '95', OL_96: '96', PS_A: 'A', PS_B: 'B', PS_L1: 'L1', PS_L2: 'L2', PS_L3: 'L3', PS_T1: 'T1', PS_T2: 'T2', PS_T3: 'T3', PM_T1: 'T1', PM_T2: 'T2', PM_T3: 'T3'
};
for (let n = 1; n <= 12; n++) TLBL['TB' + n] = String(n);
/* terminal positions [id, x, y, label: 'a' above, 'ad' above dark (on a light plate), 'r' right; default below] */
const TERMS = [
  ['LN_L1', 120, 122, 'r'], ['LN_L2', 240, 122, 'r'], ['LN_L3', 360, 122, 'r'], ['F1_IN', 120, 196, 'r'], ['F2_IN', 240, 196, 'r'], ['F3_IN', 360, 196, 'r'],
  ['F1_OUT', 120, 304], ['F2_OUT', 240, 304], ['F3_OUT', 360, 304],
  ['VFD_L1', 510, 300], ['VFD_L2', 555, 300], ['VFD_L3', 600, 300], ['VFD_U', 660, 300], ['VFD_V', 705, 300], ['VFD_W', 750, 300],
  ['FUA_IN', 830, 140], ['FUA_OUT', 880, 140], ['FUB_IN', 960, 140], ['FUB_OUT', 1010, 140],
  ['XF_H1', 890, 230, 'a'], ['XF_H2', 890, 310], ['XF_X1', 1010, 230, 'a'], ['XF_X2', 1010, 310],
  ['BM_U', 120, 630], ['BM_V', 190, 630], ['BM_W', 260, 630],
  ['CB_1', 400, 480], ['CB_2', 490, 480], ['BS_1', 590, 480], ['BS_2', 680, 480], ['FL_C', 410, 640], ['FL_NO', 520, 640],
  ['GND', 1040, 470], ['EN_1', 800, 640], ['EN_2', 1040, 640],
  ['OL_95', 320, 2340], ['OL_96', 410, 2340], ['PS_A', 420, 2135], ['PS_B', 420, 2265],
  ['PS_L1', 120, 2135], ['PS_L2', 240, 2135], ['PS_L3', 360, 2135], ['PS_T1', 120, 2265], ['PS_T2', 240, 2265], ['PS_T3', 360, 2265],
  ['PM_T1', 560, 2330], ['PM_T2', 630, 2330], ['PM_T3', 700, 2330],
  ['HL_1', 85, 1000], ['HL_2', 245, 1000], ['OC_1', 350, 1000], ['OC_2', 510, 1000], ['LG_1', 615, 1000], ['LG_2', 775, 1000], ['HG_1', 880, 1000], ['HG_2', 1040, 1000],
  ['FS_1', 85, 1190], ['FS_2', 245, 1190], ['LW_1', 350, 1190], ['LW_2', 510, 1190], ['VF_1', 615, 1190], ['VF_2', 775, 1190], ['AP_1', 880, 1190], ['AP_2', 1040, 1190],
  ['FT_P', 960, 1390], ['FT_N', 1040, 1390],
  ['RM_L2', 120, 1540, 'ad'], ['RM_3', 225, 1540, 'ad'], ['RM_4', 330, 1540, 'ad'], ['RM_5', 435, 1540, 'ad'], ['RM_6', 540, 1540, 'ad'], ['RM_7', 645, 1540, 'ad'], ['RM_8', 750, 1540, 'ad'], ['RM_9', 855, 1540, 'ad'], ['RM_10', 960, 1540, 'ad'],
  ['CR1_A', 248, 1692, 'r'], ['CR1_B', 248, 1762, 'r'], ['CR2_A', 513, 1692, 'r'], ['CR2_B', 513, 1762, 'r'], ['TD_1', 620, 1760], ['TD_2', 780, 1760], ['AL_1', 880, 1760], ['AL_2', 1040, 1760],
  ['IG_1', 75, 1965], ['IG_2', 205, 1965], ['PV_1', 287, 1965], ['PV_2', 417, 1965], ['V1_1', 499, 1965], ['V1_2', 629, 1965], ['V2_1', 711, 1965], ['V2_2', 841, 1965], ['VV_1', 923, 1965], ['VV_2', 1053, 1965]
];
for (let n = 1; n <= 12; n++) TERMS.push(['TB' + n, 85 + (n - 1) * 88, 790, 'ad']);
TERMS.forEach(t => { TPOS[t[0]] = [t[1], t[2]]; });

function pbox(x, y, w, h, t, s) {
  return `<rect class="box" x="${x}" y="${y}" width="${w}" height="${h}" rx="8"/><text class="boxlabel" x="${x + 16}" y="${y + 30}">${t}</text>` + (s ? `<text class="sub" x="${x + 16}" y="${y + 52}">${s}</text>` : '');
}
function psect(y, label) { return `<text x="24" y="${y}" style="font:700 13px var(--head);letter-spacing:.16em;fill:var(--yellow);text-transform:uppercase">${label}</text>`; }

const BX = {
  /* cartridge fuse in a black holder between an in and an out lug */
  cartridge(x, y1, y2, amps) {
    const h = y2 - y1;
    return `<rect x="${x - 6}" y="${y1}" width="12" height="40" fill="url(#ptBrass)" stroke="#5c3f10"/><rect x="${x - 6}" y="${y2 - 40}" width="12" height="40" fill="url(#ptBrass)" stroke="#5c3f10"/>` +
      `<rect x="${x - 28}" y="${y1 + 22}" width="56" height="${h - 44}" rx="7" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/>` +
      `<rect x="${x - 15}" y="${y1 + h / 2 - 24}" width="30" height="48" fill="url(#ptBeige)" stroke="#8d8672"/><rect x="${x - 17}" y="${y1 + h / 2 - 28}" width="34" height="10" rx="3" fill="url(#ptBrass)" stroke="#5c3f10"/><rect x="${x - 17}" y="${y1 + h / 2 + 18}" width="34" height="10" rx="3" fill="url(#ptBrass)" stroke="#5c3f10"/>` +
      `<text x="${x}" y="${y1 + h / 2 + 4}" text-anchor="middle" style="font:700 9px sans-serif;fill:#3a3a3a">${amps}</text>`;
  },
  /* disconnect switch blades between the line lugs and the fuse lugs */
  blades(xs, y1, y2) {
    let s = `<rect x="${xs[0] - 40}" y="${y1 - 22}" width="${xs[xs.length - 1] - xs[0] + 80}" height="${y2 - y1 + 44}" rx="8" fill="#20262c" stroke="#0b0e11" stroke-width="2"/>`;
    xs.forEach(x => { s += `<rect x="${x - 5}" y="${y1 + 10}" width="10" height="${y2 - y1 - 20}" rx="3" fill="url(#ptMetal)" stroke="#3d4650"/>`; });
    s += `<rect x="${xs[0] - 30}" y="${(y1 + y2) / 2 - 6}" width="${xs[xs.length - 1] - xs[0] + 60}" height="12" rx="5" fill="#b3302a" stroke="#6e1712"/>`;
    return s;
  },
  /* overload relay block hung under a starter, with a blue reset button and the 95-96 contact */
  overload(x, y, w) {
    return `<rect x="${x}" y="${y}" width="${w}" height="64" rx="8" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/><rect x="${x + 8}" y="${y + 8}" width="${w - 16}" height="12" rx="3" fill="#2d343b"/>` +
      `<circle cx="${x + 60}" cy="${y + 38}" r="15" fill="url(#ptBlue)" stroke="#0e2a4f" stroke-width="2"/><text x="${x + 60}" y="${y + 42}" text-anchor="middle" style="font:800 9px sans-serif;fill:#fff">RESET</text>` +
      `<rect x="${x + 96}" y="${y + 26}" width="54" height="22" rx="4" fill="#d9dde1" stroke="#7b848c"/><text x="${x + 123}" y="${y + 41}" text-anchor="middle" style="font:700 10px sans-serif;fill:#20262c">OL 2–4 A</text>`;
  },
  /* aquastat / high limit: beige case with a setpoint dial (high limit adds a red manual reset button) */
  aquastat(x, y, w, set, reset) {
    let s = `<rect x="${x}" y="${y}" width="${w}" height="70" rx="8" fill="url(#ptBeige)" stroke="#8d8672" stroke-width="2"/>`;
    s += `<circle cx="${x + 46}" cy="${y + 35}" r="24" fill="#f4f6f8" stroke="#6b7480" stroke-width="2"/><line x1="${x + 46}" y1="${y + 35}" x2="${x + 60}" y2="${y + 22}" stroke="#b3302a" stroke-width="3"/><circle cx="${x + 46}" cy="${y + 35}" r="3" fill="#333"/>`;
    s += `<text x="${x + 46}" y="${y + 66}" text-anchor="middle" style="font:700 9px sans-serif;fill:#3a434c">${set}</text>`;
    if (reset) s += `<circle cx="${x + w - 34}" cy="${y + 35}" r="13" fill="#c33" stroke="#6e1712" stroke-width="2"/><text x="${x + w - 34}" y="${y + 60}" text-anchor="middle" style="font:700 8px sans-serif;fill:#6e1712">RESET</text>`;
    else s += `<path d="M${x + 90} ${y + 52} q10 -30 20 0 q10 30 20 0" fill="none" stroke="#6b7480" stroke-width="2"/>`;
    return s;
  },
  /* probe low-water cutoff: grey control with its LOW WATER and POWER lamps (lamps are live, like the real one) */
  lwco(x, y, w) {
    return `<rect x="${x}" y="${y}" width="${w}" height="70" rx="8" fill="#aab4be" stroke="#4a525b" stroke-width="2"/><rect x="${x + 10}" y="${y + 10}" width="${w - 20}" height="18" rx="3" fill="#20262c"/>` +
      `<text x="${x + 18}" y="${y + 23}" style="font:700 9px sans-serif;fill:#cfd8e0">LOW WATER CUTOFF</text>` +
      `<circle id="pnlLwLamp" cx="${x + 40}" cy="${y + 48}" r="8" fill="#3a2a1a" stroke="#222"/><text x="${x + 54}" y="${y + 52}" style="font:700 9px sans-serif;fill:#20262c">LOW WATER</text>` +
      `<rect x="${x + w - 44}" y="${y + 40}" width="30" height="16" rx="4" fill="#c33" stroke="#6e1712"/><text x="${x + w - 29}" y="${y + 51}" text-anchor="middle" style="font:800 7px sans-serif;fill:#fff">TEST</text>`;
  },
  /* paddle flow switch on a pipe tee */
  flowsw(x, y, w) {
    return `<rect x="${x}" y="${y + 40}" width="${w}" height="26" rx="6" fill="url(#ptMetalV)" stroke="#3d4650"/><rect x="${x + w / 2 - 34}" y="${y}" width="68" height="44" rx="6" fill="#2d6a9f" stroke="#173f6b" stroke-width="2"/>` +
      `<path d="M${x + w / 2} ${y + 66} v12 l18 10" stroke="#c9d3dd" stroke-width="4" fill="none"/><text x="${x + w / 2}" y="${y + 26}" text-anchor="middle" style="font:800 10px sans-serif;fill:#fff">FLOW</text>`;
  },
  /* round diaphragm pressure switch (gas or air) with a manual reset where it has one */
  dswitch(cx, cy, col, label, note) {
    let s = `<circle cx="${cx}" cy="${cy}" r="36" fill="#3b4652" stroke="#1d242b" stroke-width="3"/><circle cx="${cx}" cy="${cy}" r="29" fill="${col}" stroke="#0e2a4f" stroke-width="2"/>`;
    s += `<text x="${cx}" y="${cy - 2}" text-anchor="middle" style="font:800 11px sans-serif;fill:#fff;paint-order:stroke;stroke:#0e2a4f;stroke-width:2px">${label}</text><text x="${cx}" y="${cy + 12}" text-anchor="middle" style="font:700 9px sans-serif;fill:#fff;paint-order:stroke;stroke:#0e2a4f;stroke-width:2px">${note}</text>`;
    s += `<rect x="${cx - 7}" y="${cy + 34}" width="14" height="10" fill="url(#ptBrass)" stroke="#5c3f10"/>`;
    if (/MR/.test(note)) s += `<circle cx="${cx + 30}" cy="${cy - 24}" r="8" fill="#c33" stroke="#6e1712" stroke-width="2"/>`;
    return s;
  },
  /* toggle switch on a plate */
  toggle(cx, cy) {
    return `<rect x="${cx - 40}" y="${cy - 34}" width="80" height="68" rx="6" fill="#d9dde1" stroke="#7b848c" stroke-width="2"/><circle cx="${cx}" cy="${cy}" r="14" fill="url(#ptMetal)" stroke="#3d4650"/><rect x="${cx - 4}" y="${cy - 30}" width="8" height="30" rx="4" fill="url(#ptMetalV)" stroke="#3d4650"/>` +
      `<text x="${cx}" y="${cy + 30}" text-anchor="middle" style="font:700 8px sans-serif;fill:#20262c">ON / OFF</text>`;
  },
  /* solenoid coil (pilot valve) */
  solenoid(cx, cy) {
    return `<rect x="${cx - 34}" y="${cy - 40}" width="68" height="70" rx="10" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/><rect x="${cx - 26}" y="${cy - 30}" width="52" height="30" rx="4" fill="#d9dde1"/><text x="${cx}" y="${cy - 11}" text-anchor="middle" style="font:700 9px sans-serif;fill:#20262c">120 V</text>` +
      `<rect x="${cx - 12}" y="${cy + 30}" width="24" height="18" fill="url(#ptBrass)" stroke="#5c3f10"/>`;
  },
  /* motorized main gas valve actuator with OPEN/CLOSED window */
  actuator(cx, cy, id) {
    return `<rect x="${cx - 60}" y="${cy - 44}" width="120" height="80" rx="8" fill="#6d7c8b" stroke="#3d4955" stroke-width="2"/><rect x="${cx - 40}" y="${cy - 30}" width="80" height="22" rx="3" fill="#20262c"/>` +
      `<text id="${id}" x="${cx}" y="${cy - 14}" text-anchor="middle" style="font:800 11px sans-serif;fill:#e5483b">CLOSED</text><rect x="${cx - 70}" y="${cy + 36}" width="140" height="8" rx="3" fill="#d4b73a" stroke="#7d6510"/>`;
  },
  /* ignition transformer with two porcelain HV posts */
  ignx(cx, cy) {
    return `<rect x="${cx - 62}" y="${cy - 34}" width="124" height="64" rx="6" fill="#3b4652" stroke="#1d242b" stroke-width="2"/><rect x="${cx - 40}" y="${cy - 56}" width="16" height="24" rx="6" fill="#efe9da" stroke="#8d8672"/><rect x="${cx + 24}" y="${cy - 56}" width="16" height="24" rx="6" fill="#efe9da" stroke="#8d8672"/>` +
      `<rect x="${cx - 34}" y="${cy - 18}" width="68" height="26" rx="3" fill="#f1f3f5"/><text x="${cx}" y="${cy - 1}" text-anchor="middle" style="font:700 9px sans-serif;fill:#20262c">6000 V</text>`;
  }
};
Object.assign(BX, {
  /* variable frequency drive: grey body, keypad with a live display, heat-sink fins */
  vfd(x, y, w, h) {
    let s = `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="8" fill="#5f6b77" stroke="#2c343c" stroke-width="2"/>`;
    for (let xx = x + 12; xx < x + w - 8; xx += 12) s += `<line x1="${xx}" y1="${y + h - 46}" x2="${xx}" y2="${y + h - 10}" stroke="#3d4650" stroke-width="3"/>`;
    s += `<rect x="${x + 20}" y="${y + 16}" width="${w - 40}" height="54" rx="5" fill="#0d1822" stroke="#25343f" stroke-width="2"/><text id="pnlVfd" x="${x + w / 2}" y="${y + 50}" text-anchor="middle" style="font:700 15px var(--mono);fill:#7fd7ff"></text>`;
    ['STOP', 'RUN', 'FWD'].forEach((t, i) => { s += `<rect x="${x + 30 + i * 74}" y="${y + 84}" width="60" height="26" rx="5" fill="${i ? '#2f3943' : '#b3302a'}" stroke="#1d242b"/><text x="${x + 60 + i * 74}" y="${y + 101}" text-anchor="middle" style="font:700 10px sans-serif;fill:#fff">${t}</text>`; });
    return s;
  },
  /* RWF55 temperature controller: red actual value, green setpoint, burner-on LED */
  rwf(x, y, w) {
    return `<rect x="${x}" y="${y}" width="${w}" height="76" rx="6" fill="#20262c" stroke="#0b0e11" stroke-width="2"/><rect x="${x + 10}" y="${y + 8}" width="${w - 20}" height="34" rx="3" fill="#0b0f12"/>` +
      `<text id="pnlRwfPV" x="${x + w - 18}" y="${y + 34}" text-anchor="end" style="font:700 22px var(--mono);fill:#ff4a3d">---</text><text x="${x + 16}" y="${y + 34}" style="font:700 10px sans-serif;fill:#8fa1b3">RWF55</text>` +
      `<text id="pnlRwfSP" x="${x + w - 18}" y="${y + 64}" text-anchor="end" style="font:700 15px var(--mono);fill:#38e08a">180</text><circle id="pnlRwfLed" cx="${x + 20}" cy="${y + 58}" r="5" fill="#3b4652"/><text x="${x + 30}" y="${y + 62}" style="font:700 8px sans-serif;fill:#8fa1b3">BURNER</text>`;
  },
  /* small panel lamp */
  lamp(cx, cy, id, col, label) {
    return `<circle id="${id}" data-on="${col}" cx="${cx}" cy="${cy}" r="13" fill="#3b4652" stroke="#1d242b" stroke-width="3"/><text x="${cx}" y="${cy + 30}" text-anchor="middle" style="font:700 9px sans-serif;fill:#c8d2dc">${label}</text>`;
  },
  /* 5 A control circuit breaker */
  breaker(cx, cy) {
    return `<rect x="${cx - 26}" y="${cy - 30}" width="52" height="60" rx="5" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/><rect x="${cx - 9}" y="${cy - 22}" width="18" height="26" rx="3" fill="#d9dde1" stroke="#7b848c"/><text x="${cx}" y="${cy + 22}" text-anchor="middle" style="font:700 10px sans-serif;fill:#e9edf1">5 A</text>`;
  },
  /* time delay module */
  timer(x, y, w) {
    return `<rect x="${x}" y="${y}" width="${w}" height="56" rx="6" fill="#e7ebee" stroke="#7d8892" stroke-width="2"/><circle cx="${x + 30}" cy="${y + 28}" r="14" fill="#f4f6f8" stroke="#6b7480" stroke-width="2"/><line x1="${x + 30}" y1="${y + 28}" x2="${x + 38}" y2="${y + 18}" stroke="#b3302a" stroke-width="2.5"/>` +
      `<text x="${x + 56}" y="${y + 24}" style="font:700 11px sans-serif;fill:#20262c">TD-1</text><text x="${x + 56}" y="${y + 42}" style="font:700 10px sans-serif;fill:#3a434c">20 SEC</text><circle id="pnlTdLed" cx="${x + w - 18}" cy="${y + 28}" r="5" fill="#3b4652"/>`;
  }
});

function buildPanel() {
  let g = PT.defs + `<rect x="0" y="0" width="${PANEL_W}" height="${PANEL_H}" rx="10" fill="#1a222b"/>`;
  /* ---- power ---- */
  g += pbox(40, 30, 420, 320, 'Fused disconnect', 'by others · 208 V 3 phase') + BX.blades([120, 240, 360], 122, 196);
  [120, 240, 360].forEach(x => { g += BX.cartridge(x, 198, 302, '15 A'); });
  g += `<text class="sub" x="438" y="126" text-anchor="end" style="font-size:11px">LINE</text><text class="sub" x="438" y="200" text-anchor="end" style="font-size:11px">LOAD</text>`;
  g += pbox(480, 30, 300, 330, 'VFD', 'A/C Tech SCF · L1-L3 in, U V W out') + BX.vfd(495, 90, 270, 175) + PT.tbar(486, 774, 300);
  g += pbox(800, 30, 300, 330, 'Control transformer', '') + PT.fuse(830, 880, 140) + PT.fuse(960, 1010, 140) + PT.xfmr(812, 200, 276, 140, 890, 1010, 230, 310, '208 V', '115 V');
  /* ---- blower and switches ---- */
  g += psect(370, 'Blower, control power and switches');
  g += pbox(40, 380, 300, 300, 'Combustion blower', '2 hp, 3 phase (from VFD)') + PT.wheel(190, 520, 60, 'blw') + PT.tbar(80, 300, 630);
  g += pbox(360, 380, 170, 140, 'Circuit breaker', '') + BX.breaker(445, 452);
  g += pbox(550, 380, 170, 140, 'Burner switch', '') + BX.lamp(635, 440, 'pnlBsLamp', '#f5c400', 'ON');
  g += pbox(360, 540, 360, 140, 'Blocked air filter switch', '') + BX.lamp(640, 600, 'pnlFltLamp', '#ffb020', 'CHANGE FILTER');
  g += pbox(740, 380, 360, 140, 'Ground', 'X2 is grounded at TB2') + PT.ground(1040, 470);
  g += pbox(740, 540, 360, 140, 'Field enable / heat call', 'TB4 to TB5 (factory jumper removed)') + PT.pswitch(800, 1040, 640, 'call');
  /* ---- terminal strip ---- */
  g += psect(710, 'Terminal strip (Figure 9c)');
  g += `<rect x="40" y="720" width="1060" height="110" rx="8" fill="url(#ptBeige)" stroke="#8d8672" stroke-width="2"/>`;
  [['1', 'X1'], ['2', 'N'], ['3', 'CB'], ['4', 'SW'], ['5', 'LIM'], ['6', 'RM6'], ['7', 'RM7'], ['8', 'PILOT'], ['9', 'MAIN'], ['10', 'IGN'], ['11', 'CRA1'], ['12', 'CRA2']].forEach((t, i) => {
    g += `<text x="${85 + i * 88}" y="826" text-anchor="middle" style="font:700 9px sans-serif;fill:#3a434c">${t[1]}</text>`;
  });
  /* ---- limit string ---- */
  g += psect(850, 'Limit string · TB5 → high limit → RWF55 → low gas → high gas → flow → low water → vestibule fuse → TB6');
  g += pbox(40, 860, 250, 170, 'High limit L4008E', '') + BX.aquastat(60, 905, 210, '210°F', true);
  g += pbox(305, 860, 250, 170, 'Operating (RWF55)', '') + BX.rwf(320, 900, 220);
  g += pbox(570, 860, 250, 170, 'Low gas pressure', '') + BX.dswitch(695, 935, 'url(#ptBlue)', 'LOW GAS', 'MR');
  g += pbox(835, 860, 250, 170, 'High gas pressure', '') + BX.dswitch(960, 935, '#b3302a', 'HIGH GAS', 'MR');
  g += pbox(40, 1050, 250, 170, 'Flow switch FS4-3', '') + BX.flowsw(60, 1092, 210);
  g += pbox(305, 1050, 250, 170, 'Low-water cutoff', '') + BX.lwco(325, 1092, 210);
  g += pbox(570, 1050, 250, 170, 'Vestibule fuse switch', '') + `<rect x="645" y="1100" width="100" height="44" rx="6" fill="url(#ptBlack)" stroke="#0b0e11"/><rect x="665" y="1114" width="60" height="16" rx="3" fill="url(#ptBrass)" stroke="#5c3f10"/>`;
  g += pbox(835, 1050, 250, 170, 'Combustion airflow sw.', '') + BX.dswitch(960, 1130, '#6d7c8b', 'AIR', '');
  /* ---- relay module ---- */
  g += psect(1250, 'Flame safeguard RM7896D (30 s purge card ST7800A)');
  g += pbox(40, 1260, 1060, 330, '', '');
  g += `<rect x="70" y="1280" width="820" height="170" rx="10" fill="url(#ptBlack)" stroke="#0b0e11" stroke-width="2"/><rect x="80" y="1290" width="800" height="14" rx="4" fill="#2d343b"/>`;
  g += `<text x="96" y="1326" style="font:700 12px sans-serif;fill:#c8d2dc">HONEYWELL RM7896D</text>`;
  g += `<rect x="110" y="1340" width="330" height="96" rx="8" fill="#0d1822" stroke="#25343f" stroke-width="3"/><text id="pnlKdm" x="275" y="1380" text-anchor="middle" style="font:700 20px var(--mono);fill:#7fd7ff">---</text><text id="pnlKdm2" x="275" y="1410" text-anchor="middle" style="font:13px var(--mono);fill:#7fd7ff"></text>`;
  ['POWER', 'PILOT', 'FLAME', 'MAIN', 'ALARM'].forEach((t, i) => { g += `<circle class="pled" data-led="${t}" cx="${490 + i * 76}" cy="1370" r="8" fill="#3b4652"/><text x="${490 + i * 76}" y="1398" text-anchor="middle" style="font:700 10px sans-serif;fill:#c8d2dc">${t}</text>`; });
  g += `<rect x="910" y="1300" width="170" height="130" rx="8" fill="#17543a" stroke="#0a2a1c" stroke-width="2"/><text x="995" y="1326" text-anchor="middle" style="font:700 10px sans-serif;fill:#e9efe9">R7849A UV AMPLIFIER</text><text x="995" y="1342" text-anchor="middle" style="font:700 9px sans-serif;fill:#bfe6cf">TEST JACKS V dc</text>`;
  g += `<rect x="70" y="1498" width="1000" height="80" rx="8" fill="url(#ptBeige)" stroke="#8d8672" stroke-width="2"/><text x="1056" y="1570" text-anchor="end" style="font:700 10px sans-serif;fill:#3a434c">SUBBASE · F to UV scanner</text>`;
  /* ---- relays ---- */
  g += psect(1610, 'Relays and timer');
  g += pbox(40, 1620, 255, 170, 'CRA1 enable blower', '') + PT.relay(48, 1662, 240, 118, 'cra1');
  g += pbox(305, 1620, 255, 170, 'CRA2 release to mod', '') + PT.relay(313, 1662, 240, 118, 'cra2');
  g += pbox(570, 1620, 255, 170, 'Time delay TD-1', 'from TB9 → TB12') + BX.timer(600, 1676, 200);
  g += pbox(835, 1620, 255, 170, 'Alarm light', 'from RM 3') + `<circle id="pnlAlarm" cx="960" cy="1700" r="24" fill="#3a1d1a" stroke="#7a3a33" stroke-width="4"/>`;
  /* ---- loads ---- */
  g += psect(1810, 'Burner loads (115 V)');
  g += pbox(40, 1820, 200, 190, 'Ignition xfmr', '') + BX.ignx(140, 1915);
  g += pbox(252, 1820, 200, 190, 'Pilot V4046', '') + BX.solenoid(352, 1895);
  g += pbox(464, 1820, 200, 190, 'SKP75 actuator', '') + BX.actuator(564, 1900, 'pnlV1');
  g += pbox(676, 1820, 200, 190, 'Secondary valve', '') + BX.solenoid(776, 1895).replace('120 V', '115 V') + `<text id="pnlV2" x="776" y="1935" text-anchor="middle" style="font:800 10px sans-serif;fill:#e5483b">CLOSED</text>`;
  g += pbox(888, 1820, 200, 190, 'Vent valve (N.O.)', '') + BX.solenoid(988, 1895).replace('120 V', 'VENT');
  /* ---- system pump (by others) ---- */
  g += psect(2020, 'System pump (by others) · fed from TB3, runs whenever the boiler has power');
  g += pbox(40, 2030, 420, 360, 'System pump starter', '') + PT.contactor(50, 2092, 410, 216, [120, 240, 360], 2135, 2265, [420, 2135, 2265], 'ps') + BX.overload(60, 2308, 390);
  g += pbox(480, 2030, 300, 360, 'System pump motor', '5 hp, 208 V, 3 phase') + PT.motor(520, 2130, 200, 110) + PT.tbar(520, 740, 2330);
  g += pbox(800, 2030, 300, 360, 'Field wiring', '') + `<text class="sub" x="816" y="2100">The pump keeps water moving</text><text class="sub" x="816" y="2122">through the building at all times.</text><text class="sub" x="816" y="2160">Starter coil: TB3 → OL 95-96 → A,</text><text class="sub" x="816" y="2182">B → TB2 (neutral).</text>`;
  /* brass lugs under every terminal, wires, then the terminal dots */
  g += PT.lugs(TERMS.filter(t => !/^FT_/.test(t[0])).map(t => [t[1], t[2]]));
  g += `<circle cx="960" cy="1390" r="12" fill="#c33" stroke="#6e1712" stroke-width="2"/><circle cx="1040" cy="1390" r="12" fill="#222" stroke="#000" stroke-width="2"/>`;
  g += buildWires();
  TERMS.forEach(t => {
    const id = t[0], x = t[1], y = t[2], side = t[3] === 'r', up = t[3] === 'a' || t[3] === 'ad', ly = side ? y + 5 : up ? y - 20 : y + 34, lx = side ? x + 24 : x;
    g += `<g class="term" data-id="${id}" tabindex="0" role="button" aria-label="${esc(NODES[id])}"><title>${esc(NODES[id])}</title>` +
      `<circle class="ring-r" r="20" cx="${x}" cy="${y}" style="display:none"/><circle class="ring-b" r="20" cx="${x}" cy="${y}" style="display:none"/>` +
      `<circle class="pad" cx="${x}" cy="${y}" r="24"/><circle class="hit" cx="${x}" cy="${y}" r="11"/><text x="${lx}" y="${ly}" text-anchor="${side ? 'start' : 'middle'}"${t[3] === 'ad' ? ' style="fill:#20262c"' : ''}>${TLBL[id] || id}</text></g>`;
  });
  return g;
}
/* field wiring, drawn when "Wires: On". Leg colours as in the package unit game; red 115 V hot, blue neutral */
function buildWires() {
  const LEG = { 1: '#e8a33b', 2: '#b48cff', 3: '#4ac9c0' };
  let s = '';
  NETS.forEach((n, i) => {
    const pts = n.filter(id => TPOS[id]);
    if (pts.length < 2) return;
    const neutral = n.indexOf('TB2') >= 0;
    const lm = n.join(' ').match(/\bF([123])_OUT|\bPS_T([123])|\bVFD_([UVW])/);
    const col = neutral ? '#4aa3df' : lm ? LEG[lm[1] || lm[2] || ({ U: 1, V: 2, W: 3 })[lm[3]]] : '#e5483b';
    const root = neutral ? 'TB2' : pts[0];
    for (let k = neutral ? 0 : 1; k < pts.length; k++) {
      const a = TPOS[neutral ? root : pts[k - 1]], b = TPOS[pts[k]];
      if (a === b) continue;
      const lane = 22 + (i % 6) * 5;
      const d = `M${a[0]} ${a[1]} V${Math.max(a[1], b[1]) + lane} H${b[0]} V${b[1]}`;
      s += `<path class="wr" d="${d}" stroke="${col}" stroke-width="3.5" fill="none" stroke-linejoin="round" stroke-linecap="round" opacity=".85"/>`;
    }
  });
  return s;
}

/* ---- ladder.js ---- */
/* ===== Ladder schematic: how 120 V flows from L1 through each control to neutral ===== */
const LAD_W = 900, LAD_H = 1390, RAIL_L = 70, RAIL_R = 840;

/* symbols. Each returns [svg, width] drawn from x along a rung at height y */
const SYM = {
  no: (x, y, t) => [`<path class="w" d="M${x} ${y} h14 M${x + 14} ${y - 12} v24 M${x + 30} ${y - 12} v24 M${x + 30} ${y} h14"/><text x="${x + 22}" y="${y - 18}" text-anchor="middle">${t}</text>`, 44],
  nc: (x, y, t) => [`<path class="w" d="M${x} ${y} h14 M${x + 14} ${y - 12} v24 M${x + 30} ${y - 12} v24 M${x + 30} ${y} h14 M${x + 8} ${y + 12} l28 -24"/><text x="${x + 22}" y="${y - 18}" text-anchor="middle">${t}</text>`, 44],
  coil: (x, y, t) => [`<path class="w" d="M${x} ${y} h10 M${x + 46} ${y} h10"/><circle class="p" cx="${x + 28}" cy="${y}" r="18"/><text x="${x + 28}" y="${y + 4}" text-anchor="middle">${t}</text>`, 56],
  motor: (x, y, t) => [`<path class="w" d="M${x} ${y} h10 M${x + 50} ${y} h10"/><circle class="p" cx="${x + 30}" cy="${y}" r="20"/><text x="${x + 30}" y="${y + 5}" text-anchor="middle">M</text><text x="${x + 30}" y="${y - 26}" text-anchor="middle">${t}</text>`, 60],
  lamp: (x, y, t) => [`<path class="w" d="M${x} ${y} h10 M${x + 46} ${y} h10"/><circle class="p" cx="${x + 28}" cy="${y}" r="16"/><path class="w" d="M${x + 17} ${y - 11} l22 22 M${x + 39} ${y - 11} l-22 22"/><text x="${x + 28}" y="${y - 24}" text-anchor="middle">${t}</text>`, 56],
  xfmr: (x, y, t) => [`<path class="w" d="M${x} ${y} h8 q6 -14 12 0 q6 -14 12 0 q6 -14 12 0 h8 M${x + 20} ${y - 18} h24 M${x + 20} ${y - 22} h24"/><text x="${x + 26}" y="${y - 30}" text-anchor="middle">${t}</text>`, 52],
  fuse: (x, y, t) => [`<path class="w" d="M${x} ${y} h8 M${x + 48} ${y} h8"/><rect class="p" x="${x + 8}" y="${y - 8}" width="40" height="16" rx="3"/><path class="w" d="M${x + 8} ${y} h40"/><text x="${x + 28}" y="${y - 16}" text-anchor="middle">${t}</text>`, 56],
  /* temperature switch (opens on rise), pressure switch, float/probe, flow paddle: contact with a sensing mark under it */
  temp: (x, y, t, nc) => { const c = SYM[nc ? 'nc' : 'no'](x, y, t); return [c[0] + `<path class="w" d="M${x + 22} ${y + 14} v10 h-8 l8 10 l8 -10 h-8"/>`, 44]; },
  press: (x, y, t, nc) => { const c = SYM[nc ? 'nc' : 'no'](x, y, t); return [c[0] + `<path class="w" d="M${x + 22} ${y + 14} v8 M${x + 10} ${y + 32} q12 -14 24 0 z"/>`, 44]; },
  probe: (x, y, t) => { const c = SYM.no(x, y, t); return [c[0] + `<path class="w" d="M${x + 22} ${y + 14} v16 M${x + 14} ${y + 32} h16"/>`, 44]; },
  flow: (x, y, t) => { const c = SYM.no(x, y, t); return [c[0] + `<path class="w" d="M${x + 22} ${y + 14} v14 l10 8"/>`, 44]; },
  rmT: (x, y, t) => [`<rect class="p" x="${x}" y="${y - 12}" width="30" height="24" rx="2"/><text class="n" x="${x + 15}" y="${y + 4}" text-anchor="middle">${t}</text>`, 30],
  wire: (x, y, t, w) => [`<path class="w" d="M${x} ${y} h${w}"/>` + (t ? `<text x="${x + w / 2}" y="${y - 8}" text-anchor="middle">${t}</text>` : ''), w]
};
function rung(y, items, opt) {
  opt = opt || {};
  let x = opt.from || RAIL_L, s = '';
  const total = items.reduce((a, it) => a + SYM[it[0]](0, 0, '', it[2])[1], 0);
  const end = opt.to || RAIL_R;
  const gaps = items.length + 1, gap = Math.max(10, (end - x - total) / gaps);
  s += `<path class="w" d="M${x} ${y} h${gap}"/>`; x += gap;
  items.forEach((it, i) => {
    const r = SYM[it[0]](x, y, it[1], it[2]); s += r[0]; x += r[1];
    const g = i === items.length - 1 ? end - x : gap; s += `<path class="w" d="M${x} ${y} h${g}"/>`; x += g;
  });
  if (opt.label) s += `<text class="t" x="${RAIL_R + 14}" y="${y + 4}">${opt.label}</text>`;
  return s;
}
/* 208 V power section drawn above the control ladder: vertical legs, horizontal buses, contacts drawn vertically */
const VS = {
  no: (x, y, t) => `<path class="w" d="M${x} ${y} v12 M${x - 10} ${y + 12} h20 M${x - 10} ${y + 24} h20 M${x} ${y + 24} v12"/>` + (t ? `<text x="${x + 14}" y="${y + 22}">${t}</text>` : ''),
  fuse: (x, y, t) => `<path class="w" d="M${x} ${y} v8 M${x} ${y + 40} v8"/><rect class="p" x="${x - 7}" y="${y + 8}" width="14" height="32" rx="3"/><path class="w" d="M${x} ${y + 8} v32"/>` + (t ? `<text x="${x + 12}" y="${y + 28}">${t}</text>` : ''),
  ol: (x, y) => `<path class="w" d="M${x} ${y} v6 q8 4 0 8 q-8 4 0 8 q8 4 0 8 v6"/>`,
  motor: (cx, cy, t) => `<circle class="p" cx="${cx}" cy="${cy}" r="26"/><text x="${cx}" y="${cy - 2}" text-anchor="middle">M</text><text x="${cx}" y="${cy + 12}" text-anchor="middle" style="font-size:10px">3~</text><text class="t" x="${cx}" y="${cy + 44}" text-anchor="middle">${t}</text>`
};
function powerLadder() {
  let s = `<text class="t" x="70" y="22">208 V 3 PHASE</text>`;
  const L = [100, 140, 180], BUS = [150, 170, 190], COL = ['#e8a33b', '#b48cff', '#4ac9c0'];
  L.forEach((x, i) => {
    s += `<text x="${x}" y="44" text-anchor="middle">L${i + 1}</text><path class="w" d="M${x} 50 v8" style="stroke:${COL[i]}"/>` + VS.no(x, 58, i === 2 ? 'DISC (BY OTHERS)' : '') + VS.fuse(x, 94, i === 2 ? 'F1-F3' : '');
    s += `<path class="w" d="M${x} 142 V${BUS[i]} H700" style="stroke:${COL[i]}"/>`;
  });
  s += `<path class="w" d="M70 76 H200" style="stroke-dasharray:4 4"/>`;
  /* VFD to the 2 hp blower */
  [300, 330, 360].forEach((x, i) => { s += `<circle cx="${x}" cy="${BUS[i]}" r="3.5" fill="#b9c6d3"/><path class="w" d="M${x} ${BUS[i]} V210"/>`; });
  s += `<rect class="p" x="280" y="210" width="100" height="40" rx="4"/><text x="330" y="235" text-anchor="middle">VFD</text><text x="390" y="226">RUN: CRA1</text><text x="390" y="242">SPEED: RWF55</text>`;
  s += `<path class="w" d="M300 250 V262 L330 270 M330 250 V270 M360 250 V262 L330 270"/>` + VS.motor(330, 296, 'BLOWER 2 HP');
  /* system pump starter (by others) */
  [490, 520, 550].forEach((x, i) => { s += `<circle cx="${x}" cy="${BUS[i]}" r="3.5" fill="#b9c6d3"/><path class="w" d="M${x} ${BUS[i]} V206"/>` + VS.no(x, 206, i === 2 ? 'PS' : '') + VS.ol(x, 242) + `<path class="w" d="M${x} 270 V272 L520 276"/>`; });
  s += `<text x="566" y="262">OL</text>` + VS.motor(520, 300, 'SYSTEM PUMP');
  /* control transformer through two primary fuses on L1-L2 */
  s += `<path class="w" d="M640 150 V170 M670 170 V170"/><circle cx="640" cy="150" r="3.5" fill="#b9c6d3"/><circle cx="670" cy="170" r="3.5" fill="#b9c6d3"/>`;
  s += VS.fuse(640, 152, '') + VS.fuse(670, 172, 'FU1').replace('M670 172 v8', 'M670 172 v8');
  s += `<path class="w" d="M640 200 V214 M670 220 V214 M630 214 h50 M640 216 q8 4 0 8 q8 4 0 8 q8 4 0 8 M670 216 q8 4 0 8 q8 4 0 8 q8 4 0 8 M630 246 h50 M630 250 h50"/>`;
  s += `<text x="690" y="236">208 / 115 V</text>`;
  s += `<path class="w" d="M640 250 V362 H${RAIL_L - 40} V${330 + 60}"/><path class="w" d="M670 250 V276 H${RAIL_R} V${330 + 46}"/><text x="${RAIL_R - 60}" y="270">X2 = TB2 (grounded)</text><text x="${RAIL_L - 36}" y="356">X1 = TB1</text>`;
  return s;
}
function buildLadder() {
  let s = powerLadder() + '<g transform="translate(0,330)">';
  s += `<text class="t" x="${RAIL_L + 60}" y="22">115 V CONTROL (TB3 after the 5 A breaker)</text><text class="t" x="${RAIL_R - 6}" y="30">TB2</text>`;
  s += SYM.fuse(RAIL_L - 40, 60, 'CB 5A')[0] + `<path class="w" d="M${RAIL_L + 16} 60 h20 v20 H${RAIL_L} V1010"/><text x="${RAIL_L + 40}" y="96">TB3</text>`;
  s += `<path class="w" d="M${RAIL_R} 46 V1010"/>`;
  /* rung 1: burner switch to TB4, with its light */
  s += rung(130, [['no', 'BURNER SW'], ['wire', 'TB4', 420], ['lamp', 'ON']], { label: '1' });
  /* rung 2: blocked air filter switch and light */
  const t4 = 230;
  s += `<path class="w" d="M${t4} 130 V390"/><circle cx="${t4}" cy="130" r="4" fill="#b9c6d3"/>`;
  s += rung(200, [['press', 'BLOCKED FILTER'], ['lamp', 'CHANGE FILTER']], { from: t4, label: '2' });
  /* rung 3: field enable, then the limit string to terminal 6 */
  s += rung(290, [['no', 'EN'], ['temp', 'HL', true], ['temp', 'RWF', true], ['press', 'LGPS'], ['press', 'HGPS', true], ['flow', 'FS'], ['probe', 'LWCO'], ['nc', 'VF'], ['rmT', '6']], { from: t4, label: '3' });
  s += `<path class="w" d="M${t4} 390 H${t4}"/>`;
  s += `<text x="${t4 + 4}" y="334" style="font:11px var(--mono);fill:#8fa1b3">EN field enable TB4-5 · HL high limit L4008E · RWF RWF55 Q13-14</text><text x="${t4 + 4}" y="350" style="font:11px var(--mono);fill:#8fa1b3">LGPS/HGPS gas switches (manual reset, no lockout) · FS flow · VF vestibule fuse</text>`;
  /* rung 4: combustion airflow switch 6 to 7 */
  s += rung(390, [['rmT', '6'], ['press', 'COMB. AIRFLOW'], ['rmT', '7']], { from: 300, to: 620, label: '4' });
  s += `<text x="300" y="430" style="font:11px var(--mono);fill:#8fa1b3">TB6 → airflow switch → TB7: the RM7896D lockout interlock</text>`;
  /* relay module outputs */
  s += `<rect x="${RAIL_L + 30}" y="460" width="150" height="460" rx="6" fill="none" stroke="#4aa3df" stroke-dasharray="6 4"/><text class="t" x="${RAIL_L + 40}" y="480">RM7896D</text><text class="t" x="${RAIL_L + 40}" y="496">power on 5</text>`;
  const outs = [[540, '4', 'coil', 'CRA1', '5', 'TB11'], [610, '8', 'coil', 'PILOT', '6', 'TB8'], [680, '9', 'coil', 'SKP75', '7', 'TB9'], [860, '10', 'xfmr', 'IGN XFMR', '10', 'TB10'], [920, '3', 'lamp', 'ALARM', '11', '']];
  outs.forEach(o => { s += rung(o[0], [['no', ''], ['rmT', o[1]], ['wire', o[5], 120], [o[2], o[3]]], { label: o[4] }); });
  /* TB9 also feeds the secondary valve, vent valve and TD-1 (which releases modulation through CRA2 after 20 s) */
  const bx = 520;
  s += `<path class="w" d="M${bx} 680 V800"/><circle cx="${bx}" cy="680" r="4" fill="#b9c6d3"/>`;
  [[720, 'coil', 'SEC'], [760, 'coil', 'VENT']].forEach(b => { s += `<path class="w" d="M${bx} ${b[0]} H${RAIL_R - 120}"/>` + SYM[b[1]](RAIL_R - 120, b[0], b[2])[0] + `<path class="w" d="M${RAIL_R - 64} ${b[0]} H${RAIL_R}"/>`; });
  s += `<path class="w" d="M${bx} 800 H560"/>` + SYM.rmT(560, 800, 'TD')[0] + `<path class="w" d="M590 800 H610"/>` + SYM.no(610, 800, '20 s')[0] + `<path class="w" d="M654 800 H${RAIL_R - 120}"/><text x="670" y="792">TB12</text>` + SYM.coil(RAIL_R - 120, 800, 'CRA2')[0] + `<path class="w" d="M${RAIL_R - 64} 800 H${RAIL_R}"/>`;
  [[720, '8'], [760, '8'], [800, '9']].forEach(l => { s += `<text class="t" x="${RAIL_R + 14}" y="${l[0] + 4}">${l[1]}</text>`; });
  /* rung 12: system pump (by others) from TB3 through its overload */
  s += rung(980, [['nc', 'OL 95-96'], ['coil', 'PS']], { label: '12' }) + `<text x="${RAIL_L + 300}" y="1010" style="font:11px var(--mono);fill:#8fa1b3">PS = system pump starter (by others), runs continuously</text>`;
  s += `<text x="${RAIL_L + 40}" y="516" style="font:11px var(--mono);fill:#8fa1b3">4: purge→postpurge · 8: pilot trial + MFEP · 10: first 5 s of pilot trial · 9: MFEP + run · 3: lockout</text>`;
  s += `<text x="${RAIL_L}" y="1058" style="font:12px var(--mono);fill:#8fa1b3">SEC = secondary gas valve · VENT = normally open vent valve · TD = time delay TD-1</text>`;
  s += `<text x="${RAIL_L}" y="1040" style="font:12px var(--mono);fill:#8fa1b3">UV scanner on F (R7849A amplifier: 1.5–5.0 V dc normal at the test jacks). Based on EVA manual Figure 9c.</text>`;
  return s + '</g>';
}

/* ---- pic.js ---- */
/* ===== Boiler room picture: piping, pump, gas train, burner and stack. Click a part to look at it closely. ===== */
const PIC_W = 1100, PIC_H = 760;
const SPOTS = {
  burner: [250, 470, 'Burner'], blower: [215, 420, 'Blower'], filter: [205, 515, 'Air filter'], aps: [262, 372, 'Combustion airflow switch'], vfd: [80, 250, 'VFD'],
  sight: [312, 470, 'Sight glass'], scanner: [300, 430, 'UV scanner'], electrode: [292, 512, 'Ignition electrode'], ignx: [228, 560, 'Ignition xfmr'],
  gascock: [42, 652, 'Manual gas valves'], lgps: [140, 612, 'Low gas sw.'], v1: [178, 652, 'SKP75 main valve'], vent: [199, 690, 'Vent valve'], v2: [220, 652, 'Secondary valve'],
  hgps: [258, 612, 'High gas sw.'], pilotcock: [128, 576, 'Pilot cock'], pv: [176, 576, 'Pilot valve V4046'],
  stack: [725, 210, 'Stack / analyzer port'], tubes: [560, 470, 'Heat exchanger'], gauge: [420, 270, 'P/T gauge'], relief: [520, 262, 'Relief valve'],
  lwco: [790, 400, 'Low-water cutoff'], fs: [850, 126, 'Flow switch FS4-3'], vent2: [960, 92, 'Air vent'], exptank: [960, 300, 'Expansion tank'],
  fill: [1044, 212, 'Make-up water'], pump: [900, 612, 'System pump'], coupler: [930, 642, 'Pump coupler'], iso: [1010, 612, 'Isolation valves'], strainer: [968, 650, 'Strainer'],
  rm: [118, 186, 'Control panel'], alarm: [118, 104, 'Alarm light'], jumper: [150, 250, 'Cabinet terminals']
};
function buildPic() {
  let s = `<defs><linearGradient id="gJk" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#9b2d22"/><stop offset="1" stop-color="#5e1a14"/></linearGradient>
    <linearGradient id="gPipe" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#5d6d7d"/><stop offset=".5" stop-color="#8697a8"/><stop offset="1" stop-color="#4a5866"/></linearGradient>
    <radialGradient id="gFl"><stop offset="0" stop-color="#fff6c8"/><stop offset=".5" stop-color="#5aa7ff"/><stop offset="1" stop-color="#173a6b"/></radialGradient></defs>`;
  s += `<rect x="0" y="0" width="${PIC_W}" height="${PIC_H}" fill="#1a2129"/><rect x="0" y="700" width="${PIC_W}" height="60" fill="#262e37"/><path d="M0 700 H${PIC_W}" stroke="#3a4652" stroke-width="3"/>`;
  /* relief valve discharge pipe, run behind the stack and down to the floor */
  s += `<path d="M534 262 H818 V690" stroke="#8697a8" stroke-width="8" fill="none"/>`;
  /* stack */
  s += `<rect x="700" y="40" width="50" height="270" fill="#6b7682" stroke="#4a545e"/><circle cx="725" cy="210" r="6" fill="#222"/><text class="pl" x="760" y="60">Flue</text>`;
  /* boiler shell */
  s += `<rect x="330" y="300" width="440" height="340" rx="22" fill="url(#gJk)" stroke="#3a0f0b" stroke-width="3"/><rect x="350" y="320" width="400" height="300" rx="14" fill="none" stroke="#c2513f" stroke-opacity=".35"/>`;
  s += `<text class="sl" x="590" y="420" text-anchor="middle">THERMAL SOLUTIONS EVA-3000 · 3,000 MBH</text>`;
  s += `<path d="M380 640 v40 M720 640 v40" stroke="#2b333c" stroke-width="16"/><rect x="360" y="680" width="380" height="20" fill="#2b333c"/>`;
  /* supply: up from the boiler, across the top to the building */
  s += `<path d="M460 300 V120 H1100" stroke="url(#gPipe)" stroke-width="22" fill="none"/><path id="supFlow" d="M460 300 V120 H1100" stroke="#e86b4a" stroke-width="3" fill="none" stroke-dasharray="8 20" opacity="0"/>`;
  s += `<text class="pl" x="1000" y="106">Supply →</text>`;
  /* P/T gauge and relief valve on top */
  s += `<path d="M420 300 v-14" stroke="#8697a8" stroke-width="6"/><circle cx="420" cy="270" r="18" fill="#f2f2ea" stroke="#333" stroke-width="3"/><path id="ptNeedle" d="M420 270 l0 -13" stroke="#b00" stroke-width="2.5"/>`;
  s += `<path d="M520 300 v-26" stroke="#8697a8" stroke-width="10"/><rect x="506" y="246" width="28" height="30" rx="4" fill="#c9a640" stroke="#7d6420"/>`;
  s += `<path id="reliefDrip" d="M818 690 v14" stroke="#4aa3df" stroke-width="4" stroke-dasharray="4 6" class="cdrip" opacity="0"/><ellipse id="puddle" cx="830" cy="712" rx="0" ry="5" fill="#3a6f9a" opacity=".7"/>`;
  /* flow switch and air separator with vent, expansion tank and fill below */
  s += `<rect x="838" y="96" width="24" height="16" fill="#4a5866"/><rect x="842" y="80" width="16" height="18" fill="#2e3a46"/>`;
  s += `<rect x="938" y="104" width="44" height="60" rx="10" fill="#6d7c8b" stroke="#3d4955"/><rect x="954" y="80" width="12" height="24" fill="#b0b9c2"/>`;
  s += `<path d="M960 164 V230" stroke="#8697a8" stroke-width="8"/><rect x="926" y="230" width="68" height="140" rx="30" fill="#3d77b5" stroke="#244a73" stroke-width="3"/><text class="pl" x="1000" y="300">Exp. tank</text>`;
  s += `<path d="M960 196 H1080 V700" stroke="#8697a8" stroke-width="6" fill="none"/><rect x="1032" y="200" width="24" height="24" rx="4" fill="#b9873a"/><text class="pl" x="1000" y="250">City water</text>`;
  /* return: from the building, through valves, strainer and pump into the boiler */
  s += `<path d="M1100 620 H770" stroke="url(#gPipe)" stroke-width="22" fill="none"/><path id="retFlow" d="M1100 620 H770" stroke="#5aa7ff" stroke-width="3" fill="none" stroke-dasharray="8 20" opacity="0"/>`;
  s += `<text class="pl" x="1000" y="596">← Return</text>`;
  s += `<rect x="1000" y="600" width="20" height="40" fill="#b9873a"/><rect x="842" y="600" width="20" height="40" fill="#b9873a"/>`;
  s += `<path d="M955 630 l18 0 l0 28 l-18 -8 z" fill="#6d7c8b" stroke="#3d4955"/>`;
  s += `<rect x="870" y="588" width="64" height="64" rx="8" fill="#2f6f9e" stroke="#1d4a6b" stroke-width="3"/><circle cx="902" cy="620" r="20" fill="#24577c"/><g class="spin" data-fan="pump2" style="transform-origin:902px 620px"><path d="M902 604 V636 M886 620 H918" stroke="#9fc6e3" stroke-width="4"/></g>`;
  s += `<rect x="908" y="640" width="42" height="20" fill="#5a6672"/><rect x="920" y="660" width="70" height="36" rx="6" fill="#2f6f9e" stroke="#1d4a6b"/>`;
  /* low-water cutoff on the side of the boiler, with its lamp */
  s += `<rect x="772" y="372" width="40" height="60" rx="6" fill="#56636f" stroke="#2c343c"/><circle id="lwLamp" cx="792" cy="388" r="6" fill="#3a2a1a"/>`;
  /* burner and blower on the front */
  s += `<rect x="190" y="380" width="140" height="180" rx="12" fill="#5f6d7a" stroke="#38424c" stroke-width="3"/><circle cx="222" cy="430" r="34" fill="#38424c"/><g class="spin" data-fan="blw2" style="transform-origin:222px 430px"><path d="M222 400 V460 M192 430 H252 M200 408 L244 452 M244 408 L200 452" stroke="#9fb1c3" stroke-width="5"/></g>`;
  s += `<rect x="180" y="500" width="40" height="34" fill="#4a5866" stroke="#2c343c"/><path id="damperBlade" d="M186 517 h28" stroke="#c9d3dd" stroke-width="4"/>`;
  s += `<circle cx="312" cy="470" r="14" fill="#0b0f14" stroke="#b9c6d3" stroke-width="3"/><circle id="flameGlow" cx="312" cy="470" r="11" fill="url(#gFl)" opacity="0"/>`;
  s += `<rect x="290" y="420" width="22" height="16" rx="3" fill="#7a3fae"/><rect x="214" y="548" width="34" height="24" rx="3" fill="#3b4652"/><circle id="sparkDot" cx="292" cy="512" r="5" fill="#cfe9ff" opacity="0"/>`;
  s += `<path d="M262 380 v-10" stroke="#ddd" stroke-width="3"/><rect x="250" y="356" width="26" height="18" rx="3" fill="#2d6a9f"/>`;
  /* gas train along the floor into the burner */
  s += `<path d="M0 652 H300 V560" stroke="#d4b73a" stroke-width="12" fill="none"/><path d="M110 652 V576 H300" stroke="#d4b73a" stroke-width="6" fill="none"/>`;
  s += `<rect x="32" y="640" width="20" height="24" fill="#c33"/><rect x="78" y="628" width="30" height="40" rx="6" fill="#4a5866"/><rect x="128" y="600" width="24" height="22" rx="3" fill="#2d6a9f"/>`;
  s += `<rect x="164" y="634" width="28" height="36" rx="4" fill="#3b4652"/><rect x="206" y="634" width="28" height="36" rx="4" fill="#3b4652"/><rect x="246" y="600" width="24" height="22" rx="3" fill="#2d6a9f"/>`;
  s += `<rect x="120" y="568" width="16" height="16" fill="#c33"/><rect x="164" y="566" width="24" height="20" rx="3" fill="#3b4652"/><text class="pl" x="6" y="690">Gas in</text>`;
  /* control cabinet on the wall with the alarm light */
  s += `<rect x="50" y="120" width="140" height="160" rx="6" fill="#56636f" stroke="#2c343c" stroke-width="3"/><rect x="66" y="140" width="80" height="34" rx="3" fill="#0d1822"/><text id="picKdm" x="106" y="162" text-anchor="middle" style="font:700 10px var(--mono);fill:#7fd7ff">---</text>`;
  s += `<circle id="picAlarm" cx="118" cy="104" r="12" fill="#3a1d1a" stroke="#222" stroke-width="2"/><rect x="20" y="140" width="24" height="60" rx="3" fill="#6d7c8b"/><text class="pl" x="16" y="220">Disc.</text>`;
  /* clickable spots */
  Object.keys(SPOTS).forEach(k => {
    const p = SPOTS[k];
    s += `<g class="spot" data-spot="${k}" tabindex="0" role="button" aria-label="${p[2]}"><circle class="pad" cx="${p[0]}" cy="${p[1]}" r="20"/><circle class="ring" cx="${p[0]}" cy="${p[1]}" r="17" fill="none" stroke="#ffd23f" stroke-width="3" style="display:none"/></g>`;
  });
  return s;
}
/* keep the picture in step with the boiler */
function renderPicLive(B) {
  const st = B.status(), set = (id, a, v) => { const e = document.getElementById(id); if (e) e.setAttribute(a, v); };
  set('flameGlow', 'opacity', st.flame === 'main' ? (B.has('blower_dirty') ? 0.95 : 0.85) : st.flame === 'pilot' ? 0.45 : 0);
  set('flameGlow', 'r', st.flame === 'main' ? 11 : 6);
  set('sparkDot', 'opacity', B.spark ? (Math.random() > 0.4 ? 1 : 0.2) : 0);
  set('picAlarm', 'fill', st.alarm ? '#ff3b2e' : '#3a1d1a');
  set('lwLamp', 'fill', st.lwLamp ? '#ffb020' : '#3a2a1a');
  set('reliefDrip', 'opacity', st.relief === 'dry' ? 0 : 1);
  set('puddle', 'rx', st.relief === 'discharging' ? 46 : st.relief === 'dripping' ? 18 : 0);
  set('supFlow', 'opacity', B.flow > 5 ? 0.9 : 0); set('retFlow', 'opacity', B.flow > 5 ? 0.9 : 0);
  ['supFlow', 'retFlow'].forEach(id => { const e = document.getElementById(id); if (e) e.classList.toggle('dflow', B.flow > 5); });
  const ang = Math.max(-130, Math.min(130, -130 + (B.P / 60) * 260));
  set('ptNeedle', 'transform', `rotate(${ang} 420 270)`);
  const k = document.getElementById('picKdm'); if (k) k.textContent = B.rmOK() && B.lastPow ? RM_TEXT[B.rm.st] : '';
}

/* ---- app.js ---- */
/* ===== Game: levels, meter, tools, parts, scoring and screens ===== */
const $ = id => document.getElementById(id);
const esc = s => String(s == null ? '' : s).replace(/[&<>"]/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
const B = Boiler;
let li = 0, mode = 'V', probes = { red: null, black: null }, probeSel = null;
let strikes = 0, readings = 0, wrongParts = 0, partsUsed = 0, hintsUsed = 0, active = false, explore = false, t0 = Date.now(), winWait = 0;
let doneSet = new Set();
try { doneSet = new Set(JSON.parse(localStorage.getItem('blr_done') || '[]')); } catch (e) {}
const saveDone = () => { try { localStorage.setItem('blr_done', JSON.stringify([...doneSet])); } catch (e) {} };
const mmss = s => Math.floor(s / 60) + ':' + String(s % 60).padStart(2, '0');

function log(msg, cls) {
  const d = document.createElement('div'); d.textContent = msg; if (cls) d.className = cls;
  $('log').appendChild(d); $('log').scrollTop = $('log').scrollHeight;
}
B.onLog = m => { if (active) log(m, 'h'); };
function sheet(html) { $('sheet').className = 'sheet'; $('sheet').innerHTML = html; $('modal').hidden = false; const b = $('sheet').querySelector('button'); if (b) b.focus(); }
const closeSheet = () => { $('modal').hidden = true; };

/* ---------- normal readings and specs ---------- */
const GUIDE = [['Any two legs (L1-L2, L2-L3, L3-L1)', '≈ 208 V'], ['Any leg to ground', '≈ 120 V'], ['Control transformer X1 to X2 (TB1 to TB2)', '≈ 115 V'],
  ['Across a closed switch, power on', '0 V'], ['Across an open switch in a live string', '≈ 115 V'],
  ['Flame signal, pilot and main (UV)', '1.5 – 5.0 V dc'], ['Minimum to prove flame (RM7896)', '1.25 V dc'],
  ['Gas inlet (natural gas)', '6.0 in. w.c. min, 5 psi max'], ['Combustion air at the airflow switch, low / high fire', '≈ 0.4 / 2.0 in. w.c.'],
  ['Boiler pressure, cold / at 180°F', '15 / about 23 psi'], ['System pump differential', '≈ 18 psi'], ['System pump current, each leg', '≈ 13.6 A'], ['Blower (VFD output), high fire', '≈ 6.6 A']];
function buildSpecs() {
  const t = (h, rows) => `<h3>${h}</h3><table><tr><th>Item</th><th>Value</th></tr>` + rows.map(r => `<tr><td>${r[0]}</td><td>${r[1]}</td></tr>`).join('') + '</table>';
  return t('Electrical (EVA-3000, 208/60/3)', [['Supply', '208 V, 3 phase, 60 Hz (120 V leg to ground)'], ['Nominal power draw', '7.4 A'], ['Combustion blower', '2 hp, 3 phase, on a variable frequency drive'], ['Control transformer', '208 V tap to 115 V, two primary fuses FU1, X2 grounded'], ['Control circuit breaker', '115 V, trips at about 5 A'], ['Flame safeguard', 'Honeywell RM7896D, 30 s purge card, R7849A UV amplifier'], ['Operating limit', 'Siemens RWF55, factory setpoint 180°F'], ['High limit', 'Honeywell L4008E, manual reset, set 210°F (max 240°F)'], ['System pump (by others)', '5 hp, 208 V 3 phase, runs continuously from TB3'], ['Do not connect low-voltage controls directly', 'use isolating relays (manual, Electrical section)']]) +
    t('Sequence of operation (manual section VI; this game runs it at 2× speed)', [['Standby', 'limits closed, no flame signal, airflow switch open'], ['Call for heat', 'terminal 6 powered; terminal 4 starts the blower (CRA1 → VFD)'], ['Combustion airflow switch makes', 'must prove within 10 s'], ['Prepurge', '30 s'], ['Pilot trial (PFEP)', 'pilot valve + ignition; ignition off after 5 s (early spark termination)'], ['Pilot proven', 'flame signal above 1.5 V dc'], ['Main flame (MFEP)', 'main valves (terminal 9) open, pilot stays on 5 s'], ['Run', 'pilot off; TD-1 releases modulation 20 s after terminal 9 (CRA2)'], ['Postpurge', 'fan runs 60 s after the main valves close']]) +
    t('Gas train (DB&B, figure 22e)', [['Inlet pressure', '6.0 in. w.c. minimum, 5 psi maximum (natural gas)'], ['Order', 'manual valve (pilot tapping) → low gas switch → SKP75 main valve → vent valve → secondary valve → high gas switch → manual valve → burner'], ['Low gas pressure switch', 'manual reset, set 5.0 in. w.c. (assumed)'], ['High gas pressure switch', 'manual reset, set 3.0 in. w.c. downstream (assumed)'], ['Main valve pressure, low / high fire', 'about 0.4 / 2.0 in. w.c. (match the firetest label)'], ['Pilot', 'V4046 solenoid, pilot regulator, about 3.0 in. w.c.'], ['Gas connection', '2 in. NPT']]) +
    t('Combustion (flue gas at the stack)', [['O2', 'about 4.5 – 5.5 % (match the firetest report)'], ['CO', 'keep well under 400 ppm (manual limit)'], ['Stack temperature', 'about 250 – 320°F'], ['Efficiency', 'about 87 % (2,610 MBH out / 3,000 in)'], ['Burner element', 'evenly orange, no flicker']]) +
    t('Water side (EVA-3000)', [['Input / gross output / net AHRI', '3,000 / 2,610 / 2,270 MBH'], ['Water volume', '43.1 gal'], ['Flow, 20°F ΔT / 40°F ΔT', '261 gpm (4.41 ft) / 131 gpm (1.73 ft)'], ['Minimum / maximum flow', '131 / 261 gpm'], ['Supply / return pipe', '4 in.'], ['Flow switch FS4-3', 'makes at about 110 gpm (assumed)'], ['RWF55 burner on / off', '175°F / 185°F (assumed switching points)'], ['Max allowable working pressure', '160 psi'], ['Relief valve', 'set at time of purchase (50 psi assumed)'], ['Cold fill / at 180°F', '15 / about 23 psi']]) +
    `<p>From the Thermal Solutions EVA I&O manual 81456001 R12-6/16 (EVA-3000 data, Figure 9c wiring). Items marked assumed are not in the manual; confirm against your boiler's rating label and firetest report.</p>`;
}
function buildPlate() {
  return `<div class="plate"><h3>Thermal Solutions</h3><div class="plm">Model EVA3000BN1-UEBM · Serial 65055391</div>
    <div class="plr">Input: 3,000,000 Btu/h natural gas</div><div class="plr">Gross output: 2,610 MBH · Net AHRI: 2,270 MBH</div>
    <div class="plr">Max. allowable working pressure: 160 psi water</div><div class="plr">Relief valve setting: 50 psi</div>
    <div class="plr">Water volume: 43.1 gal</div><div class="plr">Gas inlet: 6.0 in. w.c. min · 5 psi max</div>
    <div class="plr">Electrical: 208 V, 3 ph, 60 Hz · 7.4 A · blower 2 hp</div><div class="plr">Control circuit: 115 V</div>
    <div class="dim">Relief setting is chosen when the boiler is ordered; 50 psi is assumed here.</div></div>
    <div class="plate"><h3>System pump (by others)</h3><div class="plm">In-line, close-coupled</div><div class="plr">200 gpm at 41 ft head</div><div class="plr">5 hp · 208 V · 3 ph · 15.2 FLA</div></div>`;
}

/* ---------- screens ---------- */
function renderTabs() {
  $('lvlTabs').innerHTML = `<select id="lvlSel" class="lvlsel" aria-label="Choose a level">` + LEVELS.map((l, i) =>
    `<option value="${i}"${i === li ? ' selected' : ''}>${doneSet.has(l.id) ? '✓ ' : ''}Level ${l.n} · ${esc(l.title)}</option>`).join('') + `</select>`;
  $('lvlSel').onchange = e => startLevel(+e.target.value);
}
function renderHud() { $('strikes').innerHTML = `Safety strikes<b class="${strikes ? 'bad' : ''}">${strikes}/3</b>`; }
function renderTicket() {
  const l = LEVELS[li];
  $('ticket').innerHTML = `<h2>Work order · ${esc(l.rank)}</h2><p><b>${esc(l.title)}</b></p><p class="site">${esc(l.site)}</p><p>${esc(l.ticket)}</p><div class="row" style="justify-content:flex-start"><button class="btn" type="button" id="custBtn2">Talk to the customer</button></div>`;
  $('custBtn2').onclick = custSheet;
  const g = $('guide');
  if (l.n <= 10) { g.className = 'card'; g.innerHTML = '<h2>Normal readings (training aid)</h2><table>' + GUIDE.map(r => `<tr><td>${r[0]}</td><td>${r[1]}</td></tr>`).join('') + '</table>'; }
  else { g.className = 'card hide'; g.innerHTML = ''; }
}
function setTab(t) {
  ['Unit', 'Schem', 'Pic', 'Order', 'Plate', 'Spec'].forEach(k => { $('tab' + k).classList.toggle('on', k === t); $('view' + k).hidden = k !== t; });
  document.documentElement.dataset.tab = t; $('tabSel').value = t; $('zoomBox').hidden = t !== 'Unit';
}

/* ---------- live status ---------- */
const FLAME_TXT = { none: 'Dark', spark: 'Spark, no flame', pilot: 'Pilot flame', main: 'Main flame' };
function updateStatus() {
  const s = B.status(), row = (k, v, c) => `<span>${k}</span><b class="${c || ''}">${v}</b>`;
  const noise = B.main && B.lowWater() ? 'Banging and kettling in the boiler' : B.has('air_bound') && B.pumpRun ? 'Gurgling in the pipes' : '';
  $('status').innerHTML =
    row('Sight glass', FLAME_TXT[s.flame], s.flame === 'main' ? 'ok' : s.flame === 'none' ? '' : 'warn') +
    row('Burner blower', s.blower === 'run' ? 'Running' : 'Stopped') +
    row('System pump', s.pump === 'run' ? 'Running' : s.pump === 'hum' ? 'Humming, not turning' : 'Stopped', s.pump === 'hum' ? 'bad' : '') +
    row('Burner switch light', s.burnerLamp ? 'ON' : 'off') +
    row('CHANGE FILTER light', s.filterLamp ? 'ON' : 'off', s.filterLamp ? 'warn' : '') +
    row('Alarm light', s.alarm ? 'ON' : 'off', s.alarm ? 'bad' : '') +
    row('LOW WATER light', s.lwLamp ? 'ON' : 'off', s.lwLamp ? 'warn' : '') +
    row('Boiler gauge', Math.round(s.Tb) + '°F · ' + s.P.toFixed(0) + ' psi') +
    row('Relief valve', s.relief === 'dry' ? 'Dry' : s.relief === 'dripping' ? 'Dripping' : 'Discharging', s.relief === 'dry' ? '' : 'bad') +
    (noise ? row('Sound', noise, 'warn') : '');
  /* keyboard display and LEDs */
  const r = B.rm, pow = B.rmOK() && B.lastPow, k = $('kdm');
  k.className = !pow && r.st !== 'LOCKOUT' ? 'dark' : r.st === 'LOCKOUT' ? 'lock' : '';
  if (r.st === 'LOCKOUT' && !pow) k.className = 'dark';
  let l2 = '';
  if (r.st === 'LOCKOUT') l2 = r.lock;
  else if (['INIT', 'PURGE', 'PFEP', 'MFEP', 'POST'].indexOf(r.st) >= 0) l2 = Math.max(0, Math.ceil(r.t)) + ' s' + (r.st === 'PURGE' || r.st === 'PFEP' || r.st === 'MFEP' ? ' · Flame ' + B.sig.toFixed(1) + ' V' : '');
  else if (r.st === 'RUN' || r.st === 'HOLD' || r.st === 'STANDBY') l2 = 'Flame ' + B.sig.toFixed(1) + ' V';
  $('kdm1').textContent = RM_TEXT[r.st]; $('kdm2').textContent = l2;
  const led = (id, on) => $(id).classList.toggle('on', !!on);
  led('ledPow', pow); led('ledPilot', pow && B.out(8)); led('ledFlame', pow && B.sig >= FLAME_MIN); led('ledMain', pow && B.out(9)); led('ledAlarm', pow && r.st === 'LOCKOUT');
  const p1 = $('pnlKdm'), p2 = $('pnlKdm2'); if (p1) { p1.textContent = pow ? RM_TEXT[r.st] : ''; p2.textContent = pow ? l2.slice(0, 30) : ''; }
  const al = $('pnlAlarm'); if (al) al.setAttribute('fill', s.alarm ? '#ff3b2e' : '#3a1d1a');
  /* spinning motors */
  document.querySelectorAll('[data-fan]').forEach(el => {
    const kk = el.dataset.fan, on = /^pump/.test(kk) ? B.pumpRun : B.blowerRun;
    el.classList.toggle('on', on); el.style.setProperty('--d', /^pump/.test(kk) && B.has('coupler') ? '.25s' : '.3s');
  });
  syncPanel(s, pow);
  renderPicLive(B);
  setSwitches();
}

/* contactors and relays pull in; displays, LEDs and lamps on the panel follow the boiler */
function syncPanel(s, pow) {
  const st = { ps: !!B.en.ps, cra1: !!B.en.cra1, cra2: !!B.en.cra2 }, NAME = { ps: 'PUMP' };
  document.querySelectorAll('#unitSvg [data-k]').forEach(el => {
    const k = el.dataset.k, on = !!st[k], c = el.classList;
    if (c.contains('armg') || c.contains('armp')) {
      const was = el.dataset.on; el.dataset.on = on ? '1' : '0';
      if (was !== el.dataset.on) el.style.transition = on ? 'transform .09s cubic-bezier(.6,0,1,.55)' : 'transform .22s cubic-bezier(.2,1.35,.5,1)';
      el.style.transform = c.contains('armg') ? (on ? 'translateY(0)' : 'translateY(-26px)') : (on ? 'translateX(0)' : 'translateX(-7px)');
    } else if (c.contains('coilglow')) el.setAttribute('opacity', on ? 0.45 : 0);
    else if (c.contains('rblade')) el.style.transform = on ? 'rotate(' + el.dataset.rot + 'deg)' : 'none';
    else if (c.contains('kled')) el.setAttribute('fill', on ? '#38e08a' : '#55616d');
    else if (c.contains('kbadge')) el.textContent = (NAME[k] || k.toUpperCase()) + (on ? ' CLOSED' : ' OPEN');
  });
  const led = { POWER: pow, PILOT: pow && B.out(8), FLAME: pow && B.sig >= FLAME_MIN, MAIN: pow && B.out(9), ALARM: pow && B.rm.st === 'LOCKOUT' };
  document.querySelectorAll('#unitSvg .pled').forEach(el => { const k = el.dataset.led; el.setAttribute('fill', led[k] ? (k === 'ALARM' ? '#ff3b2e' : '#38e08a') : '#3b4652'); });
  const set = (id, a, v) => { const e = $(id); if (e) e.setAttribute(a, v); }, txt = (id, v, col) => { const e = $(id); if (e) { e.textContent = v; if (col) e.style.fill = col; } };
  set('pnlLwLamp', 'fill', s.lwLamp ? '#ffb020' : '#3a2a1a');
  set('pnlBsLamp', 'fill', s.burnerLamp ? '#f5c400' : '#3b4652');
  set('pnlFltLamp', 'fill', s.filterLamp ? '#ffb020' : '#3b4652');
  set('pnlTdLed', 'fill', B.en.td ? '#38e08a' : '#3b4652');
  txt('pnlV1', B.en.v1 ? 'OPEN' : 'CLOSED', B.en.v1 ? '#38e08a' : '#e5483b');
  txt('pnlV2', B.en.v2 ? 'OPEN' : 'CLOSED', B.en.v2 ? '#38e08a' : '#e5483b');
  txt('pnlVfd', s.vfd, B.vfdFault ? '#ff8a80' : '#7fd7ff');
  const ctl = B.mag('TB3') > 90 && !B.has('rwf_bad');
  txt('pnlRwfPV', ctl ? (B.has('rwf_sensor') ? 'OPEN' : String(Math.round(B.rwfT()))) : '');
  txt('pnlRwfSP', ctl ? String(RWF_SP) : '');
  set('pnlRwfLed', 'fill', ctl && B.ocClosed() ? '#38e08a' : '#3b4652');
}

/* ---------- meter ---------- */
function lcd(text, sub, err) { $('lcd').textContent = text; $('lcd').className = err ? 'err' : ''; $('lcdSub').textContent = sub || ''; }
const jit = v => v * (1 + (Math.random() - 0.5) * 0.006);
const lineSide = id => /^LN_/.test(id);
function measure(act) {
  const r = probes.red, b = probes.black;
  $('pRed').textContent = r || '—'; $('pBlk').textContent = b || '—';
  $('chipR').classList.toggle('sel', probeSel === 'red'); $('chipK').classList.toggle('sel', probeSel === 'black');
  document.querySelectorAll('#unitSvg .term').forEach(t => {
    const id = t.dataset.id;
    t.querySelector('.ring-r').style.display = id === r ? '' : 'none';
    t.querySelector('.ring-b').style.display = id === b ? '' : 'none';
  });
  if (!r || !b) return lcd('---', 'Place both probes');
  if (r === b) return lcd('0.0', 'Both probes on the same point');
  const name = id => NODES[id] || id;
  if (mode === 'V') {
    const v = B.volts(r, b), vt = v < 0.5 ? '0.0 V' : jit(v).toFixed(1) + ' V';
    if (act) { readings++; log('AC volts, ' + name(r) + ' to ' + name(b) + ': ' + vt); }
    lcd(vt, 'AC volts');
  } else if (mode === 'D') {
    const v = B.dcVolts(r, b), vt = Math.abs(v) < 0.05 ? '0.00 V' : jit(v).toFixed(2) + ' V';
    if (act) { readings++; log('DC volts, ' + name(r) + ' to ' + name(b) + ': ' + vt); }
    lcd(vt, 'DC volts');
  } else {
    if (lineSide(r) || lineSide(b)) { if (act) strike('You put the meter in ohms on the line side of the disconnect. That side is live even with the handle off.'); return lcd('ERR', 'Line side is always live.', true); }
    if (B.disc) { if (act) strike('You took an ohm reading on a live circuit. Open the disconnect first.'); return lcd('ERR', 'Circuit is live. Open the disconnect.', true); }
    const o = B.ohms(r, b), ot = o === Infinity ? 'OL' : o >= 1e5 ? 'OL' : (o < 1 ? jit(o).toFixed(2) : o >= 1000 ? (jit(o) / 1000).toFixed(2) + ' k' : jit(o).toFixed(1)) + (o === Infinity || o >= 1e5 ? '' : ' Ω');
    if (act) { readings++; log('Ohms, ' + name(r) + ' to ' + name(b) + ': ' + ot); }
    lcd(ot, o === Infinity || o >= 1e5 ? 'Open circuit' : 'Resistance');
  }
}
function setMode(m) { mode = m; ['V', 'R', 'D'].forEach(k => $('m' + k).classList.toggle('on', k === m)); measure(!!(probes.red && probes.black)); }
function probeClick(id) {
  if (!active) return;
  if (probeSel) { const other = probeSel === 'red' ? 'black' : 'red'; if (probes[other] === id) probes[other] = null; probes[probeSel] = id; probeSel = null; }
  else if (probes.red === id) probes.red = null;
  else if (probes.black === id) probes.black = null;
  else if (!probes.red) probes.red = id;
  else if (!probes.black) probes.black = id;
  else probes.red = id;
  measure(!!(probes.red && probes.black));
}
function chipClick(which) {
  if (!active) return;
  if (probes[which] && probeSel !== which) { probes[which] = null; probeSel = which; }
  else probeSel = probeSel === which ? null : which;
  measure(false);
}

/* ---------- tools ---------- */
function clamp() {
  if (!active) return; readings++;
  const k = $('clampSel').value, a = B.amps(k), t = a < 0.05 ? '0.0 A' : a.toFixed(a < 1 ? 2 : 1) + ' A';
  $('clampOut').textContent = t; log('Clamp, ' + $('clampSel').selectedOptions[0].text.toLowerCase() + ': ' + t);
}
function mano() {
  if (!active) return; readings++;
  const k = $('manoSel').value, v = { inlet: B.pin, manifold: B.man, pilot: B.pilotP, air: B.air }[k];
  const t = (v * (1 + (Math.random() - 0.5) * 0.02)).toFixed(1) + ' in. w.c.';
  $('manoOut').textContent = t; log($('manoSel').selectedOptions[0].text + ': ' + t);
}
function pumpGauge() {
  if (!active) return; readings++;
  const k = $('pgSel').value; let t;
  if (k === 'dp') { const suc = B.P - 1.5 - (B.has('strainer') && B.pumpRun ? 3 : 0), dis = suc + B.dp; t = 'Suction ' + suc.toFixed(1) + ' psi · discharge ' + dis.toFixed(1) + ' psi · difference ' + B.dp.toFixed(1) + ' psi'; }
  else if (k === 'ret') t = 'Return water ' + Math.round(B.returnT()) + '°F';
  else t = 'Supply water ' + Math.round(B.Tb - 1) + '°F';
  $('pgOut').textContent = t; log(t);
}
function analyzer() {
  if (!active) return; readings++;
  const a = B.analyzer();
  if (!a) { $('anaOut').textContent = 'No combustion: O2 20.9 %, CO 0 ppm. The burner is not firing.'; log('Combustion analyzer: burner not firing (room air).'); return; }
  $('anaOut').innerHTML = '<table>' + [['O2', a.o2.toFixed(1) + ' %'], ['CO2', a.co2.toFixed(1) + ' %'], ['CO (measured)', a.co + ' ppm'], ['CO (air free)', a.coAF + ' ppm'], ['Stack temp', a.stack + '°F'], ['Efficiency', a.eff.toFixed(1) + ' %']].map(r => `<tr><td>${r[0]}</td><td>${r[1]}</td></tr>`).join('') + '</table>';
  log('Combustion analyzer: O2 ' + a.o2.toFixed(1) + '%, CO ' + a.co + ' ppm, stack ' + a.stack + '°F, efficiency ' + a.eff.toFixed(1) + '%.');
}

/* ---------- rules ---------- */
function strike(msg) {
  strikes++; log('SAFETY STRIKE: ' + msg, 's'); renderHud();
  if (strikes >= 3) endLevel(false, 'Three safety strikes. A real tech gets sent home after that. Go over your safety routine and try again.');
}
function rmReset() {
  if (!active) return;
  if (B.rm.st !== 'LOCKOUT') { log('Reset pressed. The relay module is not locked out, so nothing happens.'); return; }
  if (!B.rmOK() || !B.lastPow) { log('The display is dark. No power to the relay module, so the reset does nothing.'); return; }
  B.rmReset();
  log('Relay module reset. It starts the sequence again.', 'h');
  if (B.resetsSinceFix >= 3) strike('You reset a locked-out burner three times without finding the cause. Each failed light-off can leave unburned gas in the combustion chamber.');
}
function rmHistory() {
  const h = B.rm.hist;
  sheet(`<div class="kick">Keyboard display · lockout history</div><h3>Last lockouts</h3>` + (h.length ? '<table class="hist">' + h.map((x, i) => `<tr><td>${i + 1}. during ${esc(x.at)}</td><td>${esc(x.msg)}</td></tr>`).join('') + '</table>' : '<p>No lockouts stored.</p>') + `<div class="row"><button class="btn go" type="button" id="hClose">Close</button></div>`);
  $('hClose').onclick = closeSheet;
}
function setSwitches() {
  [['discBtn', B.disc], ['callBtn', B.call], ['bsBtn', B.burnerSw]].forEach(p => { const b = $(p[0]); b.className = 'btn sw ' + (p[1] ? 'on' : 'off'); b.querySelector('em').textContent = p[1] ? 'ON' : 'OFF'; });
}
function installPart(k) {
  if (!active) return;
  const p = PARTS[k];
  if (!p.live && B.disc) return strike('You started work on the boiler with the disconnect closed. 120 V was live in the cabinet and the burner could start.');
  partsUsed++;
  if (p.reset) {
    const was = p.reset === 'hl' ? B.hlTrip : p.reset === 'lg' ? B.lgTrip : p.reset === 'ol' ? B.olTrip : p.reset === 'vfd' ? !!B.vfdFault : B.hgTrip;
    if (!was) { wrongParts++; log(p.name + ': it was not tripped.', 's'); return; }
    if (p.reset === 'hl') { if (B.Tb > HL_SET - 15) { partsUsed--; log('The high limit will not reset yet. The water is still ' + Math.round(B.Tb) + '°F. Let it cool below ' + (HL_SET - 15) + '°F.', 'h'); return; } B.hlTrip = false; }
    if (p.reset === 'lg') { B.lgTrip = false; B.tick(0.01); if (B.lgTrip) { log('Low gas pressure switch reset. It popped right back out: the gas pressure at the switch is still too low.', 's'); return; } }
    if (p.reset === 'hg') B.hgTrip = false;
    if (p.reset === 'ol') { B.olTrip = false; B.humT = 0; }
    if (p.reset === 'vfd') B.vfdFault = '';
    B.resetsSinceFix = 0; log(p.name.replace('Press', 'Pressed') + '. It latched in.', 'g'); updateStatus(); return;
  }
  const cured = [...B.faults].filter(f => FIXES[f] === k);
  if (cured.length) {
    cured.forEach(f => B.faults.delete(f));
    B.resetsSinceFix = 0;
    if (k === 'rm') { B.rm.st = 'OFF'; B.rm.lock = ''; }
    log('Done: ' + p.name + '.', 'g');
    if (B.faults.size) log('Watch how the boiler behaves now.', 'g');
    else log('That should take care of it. Make sure every switch and the relay module are reset, then watch the boiler fire normally.', 'g');
  } else if (p.jumper) { wrongParts++; log('You looked at those terminals. There is no jumper on them.', 's'); }
  else { wrongParts++; log('Done: ' + p.name + '. It made no difference. That part was fine.', 's'); }
  updateStatus(); measure(false);
}

/* ---------- levels ---------- */
function startLevel(i) {
  li = i; const l = LEVELS[i];
  B.reset(l.faults, i + 3, { pre: l.pre, resets: l.resets });
  probes = { red: null, black: null }; probeSel = null;
  strikes = 0; readings = 0; wrongParts = 0; partsUsed = 0; hintsUsed = 0; active = false; explore = false; winWait = 0;
  $('log').innerHTML = ''; ['clampOut', 'manoOut', 'pgOut', 'anaOut'].forEach(id => { $(id).textContent = '---'; });
  $('picSel').innerHTML = '<h3>Look closely</h3><p class="dim">Click any part of the boiler room to inspect it.</p>';
  document.querySelectorAll('.spot .ring').forEach(r => { r.style.display = 'none'; });
  renderTabs(); renderHud(); renderTicket(); updateStatus(); measure(false);
  sheet(`<div class="kick">Level ${l.n} · ${esc(l.rank)}</div><h3>${esc(l.title)}</h3><p style="color:var(--dim)">${esc(l.site)}</p><p>${esc(l.ticket)}</p>
    <p style="color:var(--dim);font-size:13px">Tools: multimeter (AC volts, ohms, DC volts for the flame signal), clamp meter, manometer, pump gauges, pipe thermometers and a combustion analyzer. Open the disconnect before any ohm reading or repair.</p>
    <div class="row"><button class="btn" id="custBtn0" type="button">Talk to the customer first</button><button class="btn go" id="goBtn" type="button">Start job</button></div>`);
  $('goBtn').onclick = () => { closeSheet(); active = true; t0 = Date.now(); log('On site at a Thermal Solutions EVA-3000. The system pump runs all the time, and the building is calling for heat.'); };
  $('custBtn0').onclick = () => { $('goBtn').onclick(); custSheet(); };
}
function endLevel(win, msg) {
  active = false; const l = LEVELS[li];
  if (!win) {
    sheet(`<div class="kick">Job failed</div><h3>${esc(l.title)}</h3><p>${esc(msg)}</p><div class="row"><button class="btn go" id="rBtn" type="button">Try again</button></div>`);
    $('rBtn').onclick = () => startLevel(li); return;
  }
  const secs = Math.round((Date.now() - t0) / 1000);
  let stars = 3 - (strikes ? 1 : 0) - (wrongParts ? 1 : 0) - (hintsUsed || readings > l.par * 2 ? 1 : 0);
  stars = Math.max(1, stars);
  doneSet.add(l.id); saveDone(); renderTabs();
  const last = li === LEVELS.length - 1;
  sheet(`<div class="kick">Job complete</div><h3>${esc(l.title)}</h3>
    <div class="stars">${'★'.repeat(stars)}<span class="off">${'★'.repeat(3 - stars)}</span></div>
    <p>${last ? 'Every call is done. The boiler is firing normally and the building is warm.' : 'The boiler is firing normally and the building is warming up.'}</p>
    <table><tr><td>Readings taken (par ${l.par})</td><td>${readings}</td></tr><tr><td>Hints used</td><td>${hintsUsed}</td></tr><tr><td>Safety strikes</td><td>${strikes}</td></tr>
    <tr><td>Wrong parts</td><td>${wrongParts}</td></tr><tr><td>Parts and repairs</td><td>${partsUsed}</td></tr><tr><td>Time on the job</td><td>${mmss(secs)}</td></tr></table>
    <div class="row"><button class="btn" id="exploreBtn" type="button">Keep exploring</button><button class="btn" id="againBtn" type="button">Replay</button>${last ? '' : '<button class="btn go" id="nextBtn" type="button">Next job</button>'}</div>`);
  $('againBtn').onclick = () => startLevel(li);
  $('exploreBtn').onclick = () => { explore = true; active = true; closeSheet(); log('Job closed out. Free look: keep using the meters and tools. Nothing is scored now.', 'h'); };
  if (!last) $('nextBtn').onclick = () => startLevel(li + 1);
}
function hint() {
  if (!active || explore) return;
  const h = LEVELS[li].hints || []; if (!h.length) return;
  const i = Math.min(hintsUsed, h.length - 1); hintsUsed++;
  log('Hint: ' + h[i], 'h');
}
function custSheet() {
  const l = LEVELS[li], Q = [['when', 'When did this start?'], ['work', 'Has anyone worked on it lately?'], ['lights', 'Any lights or messages on the boiler?'], ['noise', 'Any noises or smells?']];
  sheet(`<div class="kick">${esc(l.site)}</div><h3>Talk to the customer</h3><div class="qa">` + Q.map(q => `<button class="btn" type="button" data-q="${q[0]}">${q[1]}</button>`).join('') + `</div><div class="ans" id="ans">Ask a question.</div><div class="row"><button class="btn go" type="button" id="cClose">Back to work</button></div>`);
  $('sheet').querySelectorAll('[data-q]').forEach(b => { b.onclick = () => { $('ans').textContent = '“' + (l.cust[b.dataset.q] || 'I am not sure.') + '”'; }; });
  $('cClose').onclick = closeSheet;
}
function inspect(k) {
  document.querySelectorAll('.spot .ring').forEach(r => { r.style.display = r.parentNode.dataset.spot === k ? '' : 'none'; });
  const t = inspectText(k, B);
  $('picSel').innerHTML = `<h3>${esc(SPOTS[k][2])}</h3><p>${esc(t)}</p>`;
  if (active) log('Looked at ' + SPOTS[k][2].toLowerCase() + ': ' + t);
}

/* ---------- start-up ---------- */
function buildPartOptions() {
  $('partSel').innerHTML = PART_GROUPS.map(g => `<optgroup label="${g}">` + Object.keys(PARTS).filter(k => PARTS[k].g === g).map(k => `<option value="${k}">${esc(PARTS[k].name)}</option>`).join('') + '</optgroup>').join('');
}
function buildNav() {
  const sc = $('unitScroll'), svg = $('unitSvg'), scale = () => svg.getBoundingClientRect().width / PANEL_W;
  /* old smartboard browsers have no element.scrollTo: set scrollTop there */
  const scrollPanel = y => { y = Math.max(0, y); if (sc.scrollTo) sc.scrollTo({ top: y, behavior: 'smooth' }); else sc.scrollTop = y; };
  const groups = NAV.map(() => []);
  Object.keys(TPOS).forEach(id => { let k = 0; NAV.forEach((n, q) => { if (n[1] <= TPOS[id][1]) k = q; }); groups[k].push(id); });
  $('unitNav').innerHTML = NAV.map((n, i) => `<button class="chip" data-i="${i}" type="button">${esc(n[0])}</button>`).join('') +
    '<select id="findTerm" aria-label="Find a terminal"><option value="">Find a terminal…</option>' + groups.map((g, q) => g.length ? `<optgroup label="${esc(NAV[q][0])}">` + g.map(id => `<option value="${id}">${esc(NODES[id])}</option>`).join('') + '</optgroup>' : '').join('') + '</select>';
  $('unitNav').onclick = e => { const c = e.target.closest('.chip'); if (!c) return; scrollPanel(NAV[+c.dataset.i][1] * scale() - 6); };
  $('findTerm').onchange = e => {
    const id = e.target.value; if (!id) return;
    scrollPanel((TPOS[id][1] - 120) * scale());
    const t = document.querySelector(`#unitSvg .term[data-id="${id}"]`); if (t) { t.classList.remove('flash'); void t.getBoundingClientRect(); t.classList.add('flash'); }
    e.target.value = '';
  };
}
function initViews() {
  const VIEWS = ['desktop', 'phone', 'board'], VLABEL = { desktop: 'View: Desktop', phone: 'View: Phone', board: 'View: Smartboard' };
  let viewMode = 'desktop', boardAdj = 1;
  try { boardAdj = +localStorage.getItem('blr_bz') || 1; } catch (e) {}
  const applyBoardZoom = () => { const z = Math.max(1, Math.min(3.5, window.innerWidth / 1536 * boardAdj)); document.documentElement.style.setProperty('--bz', viewMode === 'board' ? z.toFixed(3) : '1'); };
  const setView = (m, save) => {
    viewMode = m; const r = document.documentElement.classList;
    r.toggle('phone', m === 'phone'); r.toggle('board', m === 'board'); applyBoardZoom();
    $('viewBtn').textContent = VLABEL[m];
    if (save) try { localStorage.setItem('blr_view', m); } catch (e) {}
  };
  let v = null; try { v = localStorage.getItem('blr_view'); } catch (e) {}
  setView(VIEWS.indexOf(v) >= 0 ? v : window.innerWidth >= 2560 ? 'board' : window.innerWidth <= 900 ? 'phone' : 'desktop', false);
  $('viewBtn').onclick = () => setView(VIEWS[(VIEWS.indexOf(viewMode) + 1) % 3], true);
  const bz = d => { boardAdj = Math.max(0.6, Math.min(2, boardAdj + d)); try { localStorage.setItem('blr_bz', boardAdj); } catch (e) {} applyBoardZoom(); };
  $('bzUp').onclick = () => bz(0.1); $('bzDn').onclick = () => bz(-0.1);
  window.addEventListener('resize', applyBoardZoom);
  /* panel zoom */
  const Z = [100, 130, 160, 200, 250, 300]; let zi = 0;
  const applyZoom = () => { $('unitSvg').style.width = Z[zi] + '%'; $('zLbl').textContent = Z[zi] + '%'; };
  $('zIn').onclick = () => { zi = Math.min(Z.length - 1, zi + 1); applyZoom(); };
  $('zOut').onclick = () => { zi = Math.max(0, zi - 1); applyZoom(); };
  if (viewMode === 'phone') { zi = 3; applyZoom(); }
}
function init() {
  $('unitSvg').innerHTML = buildPanel();
  $('schemSvg').innerHTML = buildLadder();
  $('picSvg').innerHTML = buildPic();
  $('specBody').innerHTML = buildSpecs(); $('plateBody').innerHTML = buildPlate();
  buildPartOptions(); buildNav(); initViews();
  ['Unit', 'Schem', 'Pic', 'Order', 'Plate', 'Spec'].forEach(k => { $('tab' + k).onclick = () => setTab(k); });
  $('tabSel').onchange = e => setTab(e.target.value);
  $('unitSvg').addEventListener('click', e => { const t = e.target.closest('.term'); if (t) probeClick(t.dataset.id); });
  $('unitSvg').addEventListener('keydown', e => { const t = e.target.closest('.term'); if (t && (e.key === 'Enter' || e.key === ' ')) { e.preventDefault(); probeClick(t.dataset.id); } });
  $('picSvg').addEventListener('click', e => { const t = e.target.closest('.spot'); if (t) inspect(t.dataset.spot); });
  $('picSvg').addEventListener('keydown', e => { const t = e.target.closest('.spot'); if (t && (e.key === 'Enter' || e.key === ' ')) { e.preventDefault(); inspect(t.dataset.spot); } });
  $('mV').onclick = () => setMode('V'); $('mR').onclick = () => setMode('R'); $('mD').onclick = () => setMode('D');
  $('chipR').onclick = () => chipClick('red'); $('chipK').onclick = () => chipClick('black');
  $('clearP').onclick = () => { probes = { red: null, black: null }; probeSel = null; measure(false); };
  $('wireTog').onclick = () => { const on = $('unitSvg').classList.toggle('nowires'); $('wireTog').textContent = 'Wires: ' + (on ? 'Off' : 'On'); $('wireTog').setAttribute('aria-pressed', String(!on)); };
  $('discBtn').onclick = () => { if (!active) return; B.disc = !B.disc; log(B.disc ? 'Disconnect closed. Power is on.' : 'Disconnect opened. Power is off to the boiler controls (the line side is still live).'); B.tick(0.01); updateStatus(); measure(false); };
  $('callBtn').onclick = () => { if (!active) return; B.call = !B.call; log('Heating call from the building controls ' + (B.call ? 'ON. The burner is enabled.' : 'OFF. The burner is disabled; the pump keeps running.')); B.tick(0.01); updateStatus(); measure(false); };
  $('bsBtn').onclick = () => { if (!active) return; B.burnerSw = !B.burnerSw; log('Burner switch ' + (B.burnerSw ? 'ON.' : 'OFF.')); B.tick(0.01); updateStatus(); measure(false); };
  $('custBtn').onclick = custSheet; $('rmReset').onclick = rmReset; $('rmHist').onclick = rmHistory;
  $('clampBtn').onclick = clamp; $('manoBtn').onclick = mano; $('pgBtn').onclick = pumpGauge; $('anaBtn').onclick = analyzer;
  $('installBtn').onclick = () => installPart($('partSel').value);
  $('hintBtn').onclick = hint; $('restartBtn').onclick = () => startLevel(li);
  $('resetProg').onclick = () => { if (!confirm('Clear all completed levels?')) return; doneSet = new Set(); saveDone(); startLevel(0); };
  setTab('Unit');
  const first = LEVELS.findIndex(l => !doneSet.has(l.id));
  startLevel(first < 0 ? 0 : first);
  setInterval(() => {
    if (!active) return;
    B.tick(0.25);
    updateStatus(); measure(false);
    if (!explore && B.healthy()) { winWait += 0.25; if (winWait >= 2) endLevel(true); } else winWait = 0;
  }, 250);
}
if ($('unitSvg')) init();   /* test.html loads the same code without the game screen */

</script>
</body>
</html>
